<!DOCTYPE html>
<html lang="es">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>Estudio: Subestaciones Eléctricas (parcial 2)</title>
<style>
:root{
  --bg:#fafaf7; --fg:#1d1d1b; --muted:#5d5d58; --card:#ffffff; --line:#dcdad2;
  --acc:#1f5fa8; --acc-fg:#ffffff; --ok:#2e7d32; --okbg:#e6f3e7; --bad:#b3261e; --badbg:#fbe9e7;
  --warn:#8a5a00; --warnbg:#fff4d6; --chip:#eef1f6; --stamp:#b3261e;
  box-sizing:border-box;
  padding-top:env(safe-area-inset-top,0px);
  padding-bottom:env(safe-area-inset-bottom,0px);
}
@media (prefers-color-scheme: dark){
  :root:not([data-theme="light"]){
    --bg:#121314; --fg:#ececea; --muted:#a6a6a0; --card:#1c1d1f; --line:#34353a;
    --acc:#6fa8ee; --acc-fg:#0d1a2b; --ok:#7fd18a; --okbg:#1c2d1f; --bad:#f08a80; --badbg:#321c1a;
    --warn:#f0c46a; --warnbg:#33290f; --chip:#25272b; --stamp:#f08a80;
  }
}
:root[data-theme="dark"]{
  --bg:#121314; --fg:#ececea; --muted:#a6a6a0; --card:#1c1d1f; --line:#34353a;
  --acc:#6fa8ee; --acc-fg:#0d1a2b; --ok:#7fd18a; --okbg:#1c2d1f; --bad:#f08a80; --badbg:#321c1a;
  --warn:#f0c46a; --warnbg:#33290f; --chip:#25272b; --stamp:#f08a80;
}
*{box-sizing:border-box}
html{scroll-padding-top:env(safe-area-inset-top,0px)}
body{margin:0;background:var(--bg);color:var(--fg);font-family:system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;line-height:1.5;font-size:16px}
.wrap{max-width:860px;margin:0 auto;padding:16px 14px 100px;position:relative;z-index:1}
header{display:flex;justify-content:space-between;align-items:flex-start;gap:10px;margin-bottom:10px}
h1{font-size:1.25rem;margin:0 0 2px}
.sub{color:var(--muted);font-size:.9rem;margin:0}
h2{font-size:1.1rem;margin:18px 0 8px}
h3{font-size:1rem;margin:14px 0 6px}
.tabs{display:flex;gap:6px;flex-wrap:wrap;margin:12px 0 14px;border-bottom:1px solid var(--line);padding-bottom:10px}
.tab{border:1px solid var(--line);background:var(--card);color:var(--fg);padding:8px 12px;border-radius:999px;cursor:pointer;font-size:.92rem}
.tab[aria-selected="true"]{background:var(--acc);color:var(--acc-fg);border-color:var(--acc)}
.card{background:var(--card);background:color-mix(in srgb,var(--card) 93%,transparent);border:1px solid var(--line);border-radius:12px;padding:14px 14px;margin:10px 0}
button{font:inherit}
.btn{border:1px solid var(--line);background:var(--card);color:var(--fg);padding:9px 14px;border-radius:10px;cursor:pointer}
.btn.primary{background:var(--acc);color:var(--acc-fg);border-color:var(--acc)}
.btn.ok{background:var(--okbg);border-color:var(--ok);color:var(--ok)}
.btn.bad{background:var(--badbg);border-color:var(--bad);color:var(--bad)}
.btn:disabled{opacity:.5;cursor:default}
.row{display:flex;gap:8px;flex-wrap:wrap;align-items:center}
select,input[type=text],input[type=number]{font:inherit;padding:9px 10px;border-radius:10px;border:1px solid var(--line);background:var(--card);color:var(--fg);max-width:100%}
input[type=text]{width:100%}
.q{font-size:1.08rem}
.blank{display:inline-block;min-width:90px;border-bottom:2px solid var(--acc);margin:0 3px;vertical-align:baseline;color:transparent;user-select:none}
.chip{display:inline-block;background:var(--chip);border-radius:999px;padding:2px 10px;font-size:.82rem;color:var(--muted)}
.fb{margin-top:10px;padding:10px 12px;border-radius:10px;font-size:.96rem}
.fb.ok{background:var(--okbg);color:var(--ok)}
.fb.bad{background:var(--badbg);color:var(--bad)}
.note{color:var(--muted);font-size:.9rem;margin-top:6px}
.warn{background:var(--warnbg);color:var(--warn);border-radius:10px;padding:10px 12px;margin:10px 0}
.bar{height:8px;background:var(--chip);border-radius:6px;overflow:hidden}
.bar>i{display:block;height:100%;background:var(--acc)}
ul{padding-left:1.2rem;margin:6px 0}
li{margin:3px 0}
table{border-collapse:collapse;width:100%;font-size:.93rem}
th,td{border-bottom:1px solid var(--line);padding:6px 8px;text-align:left;vertical-align:top}
.hidden{display:none}
.read{background:var(--chip);border-left:4px solid var(--acc);padding:6px 10px;border-radius:0 8px 8px 0;font-size:.92rem;margin-top:8px}
.card table{display:block;overflow-x:auto;max-width:100%}
.card p{margin:8px 0}
.card ol,.card ul{margin:6px 0}
.daycard{border:1px solid var(--line);border-radius:12px;padding:10px 12px;margin:8px 0;background:var(--card)}
.daycard.done{opacity:.6}
.src{font-size:.78rem}
.topicline{display:flex;justify-content:space-between;gap:8px;align-items:center;font-size:.92rem;margin:8px 0 3px}
.mono{font-family:ui-monospace,Menlo,Consolas,monospace}
.fixrow{border-left:4px solid var(--bad);padding:6px 10px;margin:8px 0;background:var(--card);border-radius:0 8px 8px 0}
.small{font-size:.86rem}

body{background:radial-gradient(900px 420px at 8% -8%,rgba(31,95,168,.12),transparent),radial-gradient(700px 380px at 100% 0%,rgba(46,125,50,.09),transparent),var(--bg)}
.card{box-shadow:0 1px 2px rgba(0,0,0,.04),0 8px 22px rgba(0,0,0,.05);border-radius:14px}
h1{letter-spacing:.2px}
.tab{transition:background .15s,transform .1s}
.tab:hover{transform:translateY(-1px)}
.wrap{padding-bottom:120px;position:relative;z-index:1}
.hbtns{display:flex;gap:6px;flex-wrap:wrap;justify-content:flex-end}
/* cielo: aves y animales grandes y tenues al fondo */
#sky{position:fixed;left:0;top:0;right:0;bottom:0;pointer-events:none;z-index:0;overflow:hidden}
#sky.off{display:none}
.sky-an{position:absolute;left:0;line-height:1;will-change:transform;animation:walk var(--d,40s) linear infinite;animation-delay:var(--delay,0s)}
.sky-an>span{display:inline-block}
.sky-fly{font-size:26px;opacity:.9}
.sky-fly>span{animation:flap 3.2s ease-in-out infinite}
.sky-big{opacity:.10;filter:grayscale(.35)}
@keyframes flap{0%,100%{transform:translateY(0)}50%{transform:translateY(-30px)}}
@media (prefers-reduced-motion:reduce){.sky-an,.sky-fly>span{animation-play-state:paused}}
@media print{#sky{display:none}}
/* mascotas que caminan al fondo */
#pets{position:fixed;left:0;right:0;bottom:0;height:44px;pointer-events:none;overflow:hidden;z-index:40;background:linear-gradient(to top,var(--bg),transparent)}
#pets.off{display:none}
.pet{position:absolute;bottom:3px;left:0;font-size:26px;line-height:1;will-change:transform;animation:walk var(--d,24s) linear infinite;animation-delay:var(--delay,0s)}
.pet>span{display:inline-block;animation:bob .45s ease-in-out infinite alternate}
@keyframes walk{
  0%{transform:translateX(-12vw) scaleX(var(--a,-1))}
  49.9%{transform:translateX(104vw) scaleX(var(--a,-1))}
  50%{transform:translateX(104vw) scaleX(var(--b,1))}
  99.9%{transform:translateX(-12vw) scaleX(var(--b,1))}
  100%{transform:translateX(-12vw) scaleX(var(--a,-1))}
}
@keyframes bob{from{transform:translateY(0)}to{transform:translateY(-5px)}}
@media (prefers-reduced-motion:reduce){.pet,.pet>span{animation-play-state:paused}}
@media print{#pets{display:none}}
</style>
</head>
<body>
<div class="wrap">
<header>
  <div>
    <h1>Subestaciones Eléctricas: estudio para el parcial 2</h1>
    <p class="sub">Completar frases. Integra Componentes simétricas, Pruebas de aislamiento, el Parcial 1 y los parciales anteriores. Plan de 15 días.</p>
  </div>
  <div class="hright">
    <div class="hbtns"><button class="btn small" id="petsBtn" type="button" aria-label="Activar o desactivar las mascotas" aria-pressed="true">🐾 Mascotas</button><button class="btn small" id="themeBtn" type="button" aria-label="Cambiar tema claro u oscuro">Tema</button></div>
  </div>
</header>
<nav class="tabs" role="tablist" id="tabs"></nav>
<main id="view"></main>
</div>
<div id="sky" aria-hidden="true"></div>
<div id="pets" aria-hidden="true"></div>
<script>
const TOPICS = [
  "1. Componentes simétricas: fundamentos, operador a y matrices",
  "2. Cargas, impedancias y neutro en componentes simétricas",
  "3. Circuitos de secuencia: generadores, líneas, transformadores",
  "4. Fallas asimétricas: SLG, LL, 2LG (y trifásica)",
  "5. Aislamiento eléctrico: fundamentos y factores",
  "6. Resistencia de aislamiento (prueba DC)",
  "7. Tangente delta (prueba AC), modos y tip-up",
  "8. Pruebas en campo: equipos, procedimiento e interpretación",
  "9. Sistema de potencia, subestación y valores asignados",
  "10. Interruptores, seccionadores y relés auxiliares",
  "11. Transformadores de potencia y de medida",
  "12. Pararrayos",
  "13. Aisladores, barrajes, conductores y conexiones",
  "14. Humedad y ambiente",
  "15. Mercado de metales y contratos",
  "16. Infraestructura y servicios de la subestación",
  "17. Cortocircuito: asimetría, Ik, Ip, TRV e impulsos"
];
const GROUPS = {
  comp:{name:"Componentes simétricas (PDF Componentes)",topics:[0,1,2,3,16]},
  aisl:{name:"Pruebas de aislamiento (PDF Pruebas de diagnóstico)",topics:[4,5,6,7]},
  gen:{name:"Equipos y temas del Parcial 1 y parciales anteriores",topics:[8,9,10,11,12,13,14,15]}
};

const SUM = [];

SUM[0] = [
 ["Para qué sirve y de dónde viene",
  `<p>Un sistema trifásico <b>simétrico y balanceado</b> se analiza con una sola fase (el “equivalente monofásico”). Pero las fallas (excepto la trifásica), las cargas desiguales y las líneas abiertas producen sistemas <b>desbalanceados</b>, y entonces las tres fases se acoplan y el análisis se vuelve difícil. Las <b>componentes simétricas</b> convierten ese problema desbalanceado en <b>tres problemas balanceados</b> que sí se resuelven con un circuito monofásico cada uno.</p>
   <p>El método lo desarrolló el ingeniero canadiense <b>Charles Fortescue</b>, que trabajaba para Westinghouse; lo presentó en 1918 con el artículo <i>Method of Symmetrical Co-ordinates Applied to the Solution of Polyphase Networks</i>. Antes, en 1915, <b>L. G. Stokvis</b> lo había explicado por primera vez. Hoy se usa en los <b>estudios de protecciones (fallas)</b> y en el <b>dimensionamiento de equipos</b>.</p>
   <p class="read">Leer: PDF <b>Componentes</b>, págs. 2–8 (objetivos, introducción, historia). Concepto clave: “el método permite analizar fenómenos complejos en términos muy simples” (pág. 8).</p>`],
 ["Idea central: tres sistemas balanceados",
  `<p>Un sistema desbalanceado de tres fasores (I<sub>a</sub>, I<sub>b</sub>, I<sub>c</sub>) se puede representar como la <b>suma de tres sistemas trifásicos balanceados</b>:</p>
   <ul>
   <li><b>Secuencia positiva (1):</b> tres fasores de igual magnitud, desfasados 120°, que giran en el <b>mismo sentido</b> que el sistema original (orden a-b-c).</li>
   <li><b>Secuencia negativa (2):</b> tres fasores de igual magnitud, desfasados 120°, que giran en <b>sentido contrario</b> (orden a-c-b).</li>
   <li><b>Secuencia cero (0) u homopolar:</b> tres fasores de <b>igual magnitud y en fase</b> (0°). No giran uno respecto del otro.</li></ul>
   <p>Cada fasor de fase es la suma de sus tres componentes: <b>I<sub>a</sub> = I<sub>a0</sub> + I<sub>a1</sub> + I<sub>a2</sub></b>; I<sub>b</sub> = I<sub>a0</sub> + a²I<sub>a1</sub> + aI<sub>a2</sub>; I<sub>c</sub> = I<sub>a0</sub> + aI<sub>a1</sub> + a²I<sub>a2</sub>. Se toma la fase <b>a</b> como referencia y las otras componentes se obtienen girando con el operador a.</p>
   <p>El método se apoya en el <b>principio de superposición</b>, que solo es válido si el sistema es <b>lineal</b> (impedancias constantes). Los circuitos de secuencia se conectan entre sí <b>únicamente en el punto de desbalance</b> (por ejemplo, el punto de falla); en el resto de la red los tres circuitos son independientes.</p>
   <p>En inglés/otros idiomas: <i>positive, negative, zero</i>; en español: <b>directa, inversa, homopolar</b> (el PDF trae una tabla de terminología en la pág. 13).</p>
   <p class="read">Leer: PDF <b>Componentes</b>, págs. 4 (asimetrías y superposición), 8, 9, 12 (el método), 13 (terminología) y 14 (figura de la descomposición de I<sub>a</sub>, I<sub>b</sub>, I<sub>c</sub> en I⁺, I⁻, I⁰).</p>`],
 ["El operador a",
  `<p><b>a</b> es un operador fasorial de magnitud 1 y ángulo 120°: <b>a = 1∠120° = e<sup>j120°</sup> = −½ + j√3/2</b>. Multiplicar un fasor por a lo <b>rota 120°</b> sin cambiar su magnitud. Propiedades que debes saber de memoria:</p>
   <ul>
   <li>a² = 1∠240° = −½ − j√3/2</li>
   <li>a³ = 1 (tres giros de 120° dan una vuelta completa)</li>
   <li><b>1 + a + a² = 0</b> (tres fasores iguales a 120° suman cero)</li>
   <li>a − a² = j√3 y a² − a = −j√3. Ojo: al calcular a − a² con a = −½ + j√3/2 y a² = −½ − j√3/2 el resultado es <b>+j√3</b>; en mi lectura de la diapositiva de la pág. 11 aparece con signo negativo, así que verifica ese renglón en tu PDF antes de memorizarlo.</li></ul>
   <p>Por qué importa: de 1 + a + a² = 0 sale que la secuencia cero se obtiene sumando las tres fases y que, en un sistema balanceado de secuencia positiva, la suma de las tres corrientes es cero.</p>
   <p class="read">Leer: PDF <b>Componentes</b>, págs. 10 (definición de a) y 11 (propiedades).</p>`],
 ["Matriz de transformación A y su inversa",
  `<p>En notación matricial: <b>[I<sub>abc</sub>] = [A][I<sub>012</sub>]</b>, con
   A = [1 1 1; 1 a² a; 1 a a²]. Para pasar de fase a secuencia se usa la inversa: <b>[I<sub>012</sub>] = [A]<sup>−1</sup>[I<sub>abc</sub>]</b>, con <b>A<sup>−1</sup> = ⅓ [1 1 1; 1 a a²; 1 a² a]</b>. Lo mismo vale para tensiones: [V<sub>abc</sub>] = [A][V<sub>012</sub>] y [V<sub>012</sub>] = [A]<sup>−1</sup>[V<sub>abc</sub>].</p>
   <p>Escrito ecuación por ecuación (las que más caen en un parcial):</p>
   <ul>
   <li><b>I<sub>0</sub> = ⅓ (I<sub>a</sub> + I<sub>b</sub> + I<sub>c</sub>)</b>: es el promedio de las tres fases.</li>
   <li><b>I<sub>1</sub> = ⅓ (I<sub>a</sub> + a·I<sub>b</sub> + a²·I<sub>c</sub>)</b></li>
   <li><b>I<sub>2</sub> = ⅓ (I<sub>a</sub> + a²·I<sub>b</sub> + a·I<sub>c</sub>)</b></li></ul>
   <p>Regla para no confundirte: en la fila de secuencia <b>positiva</b> los coeficientes avanzan como a, a²; en la <b>negativa</b> como a², a. Si intercambias fila 2 y fila 3 de A⁻¹ cambias de positiva a negativa.</p>
   <p><b>Dos comprobaciones rápidas.</b> (1) Sistema balanceado positivo: I<sub>a</sub> = 1∠0°, I<sub>b</sub> = 1∠−120°, I<sub>c</sub> = 1∠120° da I<sub>1</sub> = 1, I<sub>0</sub> = I<sub>2</sub> = 0. (2) Solo hay corriente en la fase a (I<sub>a</sub> = 3, I<sub>b</sub> = I<sub>c</sub> = 0): da I<sub>0</sub> = I<sub>1</sub> = I<sub>2</sub> = 1. Este segundo caso es exactamente lo que ocurre en una falla monofásica a tierra.</p>
   <p class="read">Leer: PDF <b>Componentes</b>, págs. 15–16 (matriz A para corrientes), 17 (A⁻¹) y 18 (tensiones).</p>`],
 ["Potencia en componentes simétricas",
  `<p>Entre los objetivos del capítulo (pág. 2) está relacionar corrientes, tensiones y <b>potencias</b> de fase y de secuencia. La potencia compleja trifásica es S = V<sub>a</sub>I<sub>a</sub>* + V<sub>b</sub>I<sub>b</sub>* + V<sub>c</sub>I<sub>c</sub>*. Sustituyendo con la matriz A se obtiene
   <b>S = 3 (V<sub>0</sub>I<sub>0</sub>* + V<sub>1</sub>I<sub>1</sub>* + V<sub>2</sub>I<sub>2</sub>*)</b>. Cada secuencia aporta su propia potencia y no hay términos cruzados. El factor <b>3</b> aparece porque la matriz A no es unitaria (A<sup>H</sup>A = 3I); si se usa una matriz normalizada (1/√3) el factor desaparece. (Esta fórmula no está escrita en las diapositivas: es un complemento mío, coherente con el objetivo de la pág. 2.)</p>`],
 ["Significado físico de cada secuencia",
  `<ul>
   <li><b>Positiva:</b> es la “útil”, la que produce el par motor y la potencia normal. Un sistema balanceado solo tiene secuencia positiva.</li>
   <li><b>Negativa:</b> aparece con cargas desiguales, fallas y desequilibrios; en máquinas rotativas crea un campo que gira al revés y calienta el rotor.</li>
   <li><b>Cero:</b> no tiene rotación; circula por el neutro y la tierra. La corriente de neutro es I<sub>n</sub> = I<sub>a</sub> + I<sub>b</sub> + I<sub>c</sub> = <b>3I<sub>0</sub></b>. Por eso los transformadores en delta y los neutros sin aterrizar la bloquean.</li></ul>
   <p><b>Errores frecuentes:</b> olvidar el factor ⅓ al pasar de fase a secuencia; confundir a² con a; creer que I<sub>0</sub> existe en una falla entre fases sin tierra (no existe); olvidar que la secuencia cero necesita camino a tierra.</p>`]
];

SUM[1] = [
 ["Carga en estrella con impedancia de neutro",
  `<p>Una carga trifásica en Y, con impedancia Z<sub>y</sub> en cada fase y Z<sub>n</sub> entre el neutro y la tierra, cumple (pág. 19): I<sub>n</sub> = I<sub>a</sub> + I<sub>b</sub> + I<sub>c</sub> y V<sub>an</sub> = I<sub>a</sub>(Z<sub>y</sub> + Z<sub>n</sub>) + I<sub>b</sub>Z<sub>n</sub> + I<sub>c</sub>Z<sub>n</sub> (y análogas para b y c). En forma matricial, la diagonal vale Z<sub>y</sub> + Z<sub>n</sub> y todos los demás elementos valen Z<sub>n</sub>.</p>
   <p>Al transformar con A: <b>Z<sub>012</sub> = A⁻¹ Z<sub>abc</sub> A = diag(Z<sub>y</sub> + 3Z<sub>n</sub>, Z<sub>y</sub>, Z<sub>y</sub>)</b> (pág. 20). Es <b>diagonal</b>: las secuencias quedan desacopladas y se obtienen tres circuitos independientes (pág. 21):</p>
   <ul>
   <li><b>V<sub>0</sub> = (Z<sub>y</sub> + 3Z<sub>n</sub>) I<sub>0</sub></b></li>
   <li>V<sub>1</sub> = Z<sub>y</sub> I<sub>1</sub></li>
   <li>V<sub>2</sub> = Z<sub>y</sub> I<sub>2</sub></li></ul>
   <p><b>¿Por qué 3Z<sub>n</sub>?</b> Por el neutro circula I<sub>n</sub> = 3I<sub>0</sub>, y la caída en Z<sub>n</sub> es 3I<sub>0</sub>Z<sub>n</sub>. Como el circuito de secuencia cero se escribe por unidad de I<sub>0</sub>, esa caída se representa como una impedancia 3Z<sub>n</sub> en serie. <b>Ejemplo:</b> Z<sub>y</sub> = 10 Ω y Z<sub>n</sub> = 5 Ω → Z<sub>0</sub> = 25 Ω y Z<sub>1</sub> = Z<sub>2</sub> = 10 Ω.</p>
   <p class="read">Leer: PDF <b>Componentes</b>, págs. 19–21 (carga en Y), con el dibujo de los tres circuitos en la pág. 21.</p>`],
 ["El neutro y la secuencia cero",
  `<p>Del desarrollo de la pág. 28: I<sub>n</sub> = I<sub>a</sub> + I<sub>b</sub> + I<sub>c</sub> = 3I<sub>0</sub> (los términos de secuencia positiva y negativa suman cero porque 1 + a + a² = 0). De ahí salen cuatro conclusiones que se repiten en los parciales:</p>
   <ul>
   <li>No puede circular corriente de secuencia positiva ni negativa entre el neutro y la tierra, exista o no impedancia de puesta a tierra.</li>
   <li>En el circuito de secuencia cero, la corriente entre neutro y tierra es 3I<sub>0</sub> y la caída de tensión es <b>3I<sub>0</sub>Z<sub>n</sub></b>.</li>
   <li>Si el neutro no está conectado a tierra, Z<sub>n</sub> = ∞ y <b>no hay corriente de secuencia cero</b>.</li>
   <li>Cuando el neutro no está conectado al nodo de referencia, en el circuito de secuencia cero se dibuja un <b>circuito abierto</b>. Si está sólidamente aterrizado (Z<sub>n</sub> = 0) desaparece el término 3Z<sub>n</sub>.</li></ul>`],
 ["Carga en delta",
  `<p>Una carga en delta de impedancia Z<sub>Δ</sub> por rama equivale a una estrella con Z<sub>y</sub> = Z<sub>Δ</sub>/3. Por eso <b>Z<sub>1</sub> = Z<sub>2</sub> = Z<sub>Δ</sub>/3</b>. Como la delta no tiene neutro, <b>Z<sub>0</sub> = ∞</b> para las corrientes que llegan desde la línea: en el circuito de secuencia cero se muestra abierto (pág. 22).</p>`],
 ["Impedancias con acoplamientos (matriz Z<sub>abc</sub>)",
  `<p>En un elemento con impedancias propias (Z<sub>aa</sub>, Z<sub>bb</sub>, Z<sub>cc</sub>) e impedancias mutuas entre fases (Z<sub>ab</sub>, Z<sub>bc</sub>, Z<sub>ca</sub>), se cumple V<sub>mn</sub> = Z<sub>abc</sub> I<sub>abc</sub>. Al sustituir V = A V<sub>012</sub> e I = A I<sub>012</sub> resulta <b>Z<sub>012</sub> = A⁻¹ Z<sub>abc</sub> A</b> (págs. 23–24). En general esta matriz <b>no es diagonal</b>: hay acoplamiento entre secuencias cuando el elemento es asimétrico.</p>
   <p>Las definiciones de la pág. 26 son:</p>
   <ul>
   <li>Z<sub>S0</sub> = ⅓(Z<sub>aa</sub> + Z<sub>bb</sub> + Z<sub>cc</sub>); Z<sub>S1</sub> = ⅓(Z<sub>aa</sub> + aZ<sub>bb</sub> + a²Z<sub>cc</sub>); Z<sub>S2</sub> = ⅓(Z<sub>aa</sub> + a²Z<sub>bb</sub> + aZ<sub>cc</sub>) (términos propios)</li>
   <li>Z<sub>M0</sub> = ⅓(Z<sub>bc</sub> + Z<sub>ca</sub> + Z<sub>ab</sub>); Z<sub>M1</sub> = ⅓(Z<sub>bc</sub> + aZ<sub>ca</sub> + a²Z<sub>ab</sub>); Z<sub>M2</sub> = ⅓(Z<sub>bc</sub> + a²Z<sub>ca</sub> + aZ<sub>ab</sub>) (términos mutuos)</li></ul>
   <p>y la matriz de la pág. 25 queda expresada en esos términos (en la primera diagonal aparece Z<sub>S0</sub> + 2Z<sub>M0</sub>). <b>Caso importante (elemento simétrico, como una línea transpuesta):</b> Z<sub>aa</sub> = Z<sub>bb</sub> = Z<sub>cc</sub> = Z<sub>s</sub> y Z<sub>ab</sub> = Z<sub>bc</sub> = Z<sub>ca</sub> = Z<sub>m</sub>. Entonces Z<sub>S1</sub> = Z<sub>S2</sub> = 0 y la matriz se vuelve diagonal con <b>Z<sub>0</sub> = Z<sub>s</sub> + 2Z<sub>m</sub></b> y <b>Z<sub>1</sub> = Z<sub>2</sub> = Z<sub>s</sub> − Z<sub>m</sub></b>. Esto explica por qué en las líneas Z<sub>0</sub> es mayor que Z<sub>1</sub>: el acoplamiento mutuo se <i>suma</i> en secuencia cero y se <i>resta</i> en las otras. (En la fila 3 de la matriz de la pág. 23 el término escrito Z<sub>ab</sub> debería ser Z<sub>cb</sub>; es una errata de la diapositiva.)</p>
   <p class="read">Leer: PDF <b>Componentes</b>, págs. 23–26 (impedancias con acoplamiento) y 27 (resumen de ideas).</p>`],
 ["Regla de oro de la pág. 27",
  `<p>Como los valores de secuencia son simétricos, <b>solo hace falta conocer una fase</b> (la a) y a partir de ella se obtienen las otras. Además, <b>las corrientes de una secuencia solo producen caídas de tensión en el circuito de esa secuencia</b> (en redes balanceadas, donde Z<sub>012</sub> es diagonal).</p>`]
];

SUM[2] = [
 ["Cómo se dibuja la red de cada secuencia",
  `<p>Cada secuencia tiene su <b>propia red monofásica</b>. Para las secuencias <b>positiva y negativa</b>, la referencia es el <b>neutro</b> del sistema; para la <b>cero</b>, la referencia es la <b>tierra</b>. Solo la red de secuencia positiva contiene <b>fuentes de tensión</b> (las fem de los generadores); las redes negativa y cero no tienen fuentes. Las tres se conectan solo en el punto de falla (tema 4).</p>
   <p class="read">Leer: PDF <b>Componentes</b>, págs. 35 (tabla de circuitos de secuencia de generador, carga y línea) y 36 (conexiones de transformadores, figuras de Anderson).</p>`],
 ["Generador sincrónico",
  `<p>Un generador solo produce tensión de <b>secuencia positiva</b>: su circuito de secuencia positiva es una fuente E en serie con X<sub>1</sub>; los de secuencia negativa y cero son solo impedancias (X<sub>2</sub> y X<sub>0</sub>), en general <b>diferentes</b> entre sí en las máquinas rotativas. Si el neutro está aterrizado a través de Z<sub>n</sub>, en secuencia cero aparece <b>3Z<sub>n</sub></b> en serie con X<sub>0</sub> (tabla de la pág. 35: “X<sub>0</sub> + 3Z<sub>n</sub>”). Si el neutro no está aterrizado, la rama de secuencia cero queda <b>abierta</b>.</p>`],
 ["Cargas",
  `<p>Carga en Y aterrizada (con Z<sub>n</sub>): Z<sub>1</sub> = Z<sub>2</sub> = Z<sub>y</sub>, Z<sub>0</sub> = Z<sub>y</sub> + 3Z<sub>n</sub>. Carga en Y sin aterrizar: secuencia cero abierta. Carga en Δ: Z<sub>1</sub> = Z<sub>2</sub> = Z<sub>Δ</sub>/3 y secuencia cero abierta (ver tema 2).</p>`],
 ["Líneas de transmisión",
  `<p>Son elementos estáticos y simétricos: <b>Z<sub>1</sub> = Z<sub>2</sub></b>. La impedancia de secuencia cero es <b>mayor</b> (valores típicos del orden de 2 a 3,5 veces Z<sub>1</sub>, porque la corriente retorna por la tierra y por los cables de guarda y por el efecto de las impedancias mutuas: Z<sub>0</sub> = Z<sub>s</sub> + 2Z<sub>m</sub>). El rango exacto depende de la geometría y del terreno; es un valor general, no de las diapositivas.</p>`],
 ["Transformadores: las conexiones definen la secuencia cero",
  `<p>Para <b>secuencia positiva y negativa</b> el transformador es simplemente su impedancia de dispersión (Z<sub>1</sub> = Z<sub>2</sub> = Z<sub>cc</sub>). Para la <b>secuencia cero</b>, todo depende de cómo estén conectados los devanados y de si hay puesta a tierra (pág. 36):</p>
   <ul>
   <li><b>Y aterrizada – Y aterrizada:</b> deja pasar la corriente de secuencia cero de un lado al otro; la impedancia es Z<sub>cc</sub> entre las dos barras.</li>
   <li><b>Y aterrizada – Δ:</b> el lado de la Y aterrizada ve Z<sub>cc</sub> conectada a tierra (la delta da un camino de circulación interna, “atrapa” la corriente de secuencia cero); desde el lado de la Δ el circuito está <b>abierto</b> hacia la línea.</li>
   <li><b>Y sin aterrizar (neutro aislado):</b> no hay camino a tierra, el circuito de secuencia cero es <b>abierto</b> en ese devanado.</li>
   <li><b>Δ – Δ:</b> abierto en ambos lados (la secuencia cero puede circular dentro de las deltas pero no sale a la línea).</li>
   <li><b>Impedancia en el neutro Z<sub>n</sub>:</b> se añade 3Z<sub>n</sub> en serie en la rama de secuencia cero.</li>
   <li>Los transformadores de <b>tres devanados</b> y los autotransformadores tienen sus propias figuras (parte izquierda de la pág. 36).</li></ul>
   <p>Complemento general: un transformador Δ–Y desfasa 30° la secuencia positiva y −30° la negativa.</p>`],
 ["Procedimiento para armar las redes de un sistema (ejemplo de la pág. 37)",
  `<ol>
   <li>Parte del diagrama unifilar con <b>conexiones de transformadores y puestas a tierra</b> (generadores G1, G2, G3, transformadores TR1–TR4, líneas LT1 y LT2, carga).</li>
   <li>Escoge una base y lleva todas las impedancias a por unidad.</li>
   <li><b>Red positiva:</b> fuentes (generadores) + impedancias de generadores, transformadores, líneas y cargas.</li>
   <li><b>Red negativa:</b> igual, pero sin fuentes y usando Z<sub>2</sub>.</li>
   <li><b>Red cero:</b> revisa cada transformador y cada neutro: dibuja solo los caminos que realmente llevan corriente de secuencia cero (aterrizado: conecta a tierra; delta: cierra con la impedancia entre su barra y la referencia solo si el otro lado es Y aterrizada; Y aislada: abierto; 3Z<sub>n</sub> en cada neutro con impedancia).</li>
   <li>Reduce cada red a su <b>equivalente de Thévenin</b> visto desde la barra de falla: Z<sub>1</sub>, Z<sub>2</sub>, Z<sub>0</sub> y V<sub>f</sub> (la tensión prefalla, normalmente 1 pu).</li>
   <li>Conecta las tres redes según el tipo de falla (tema 4).</li></ol>
   <p class="read">Leer: PDF <b>Componentes</b>, pág. 37 (ejemplo). Practica construyendo a mano las tres redes de ese unifilar.</p>`]
];

SUM[3] = [
 ["Método general para cualquier falla",
  `<p>(1) Escribe las <b>condiciones de la falla en fases</b> (tensiones y corrientes en el punto de falla). (2) Tradúcelas a <b>secuencias</b> con A⁻¹. (3) Esas relaciones te dicen <b>cómo conectar</b> las tres redes de secuencia (serie o paralelo). (4) Resuelve el circuito: obtienes I<sub>1</sub>, I<sub>2</sub>, I<sub>0</sub> y V<sub>1</sub>, V<sub>2</sub>, V<sub>0</sub>. (5) Vuelve a fases con A. Los tipos más comunes: <b>monofásica a tierra (SLG)</b>, <b>línea-línea (LL)</b>, <b>doble línea a tierra (2LG o DLG)</b>; y además la <b>trifásica</b>, que es simétrica.</p>
   <p>Circuitos de Thévenin de cada secuencia vistos desde el punto de falla: Z<sub>1</sub>, Z<sub>2</sub>, Z<sub>0</sub>; tensión prefalla V<sub>f</sub>. Las tensiones de secuencia en la falla son: V<sub>1</sub> = V<sub>f</sub> − I<sub>1</sub>Z<sub>1</sub>, V<sub>2</sub> = −I<sub>2</sub>Z<sub>2</sub>, V<sub>0</sub> = −I<sub>0</sub>Z<sub>0</sub>.</p>`],
 ["Falla monofásica a tierra (SLG), fase a",
  `<p><b>Condiciones (pág. 29):</b> V<sub>a</sub> = 0 (falla franca), I<sub>b</sub> = 0, I<sub>c</sub> = 0. Con A⁻¹: <b>I<sub>0</sub> = I<sub>1</sub> = I<sub>2</sub> = ⅓ I<sub>a</sub></b> y V<sub>a</sub> = V<sub>0</sub> + V<sub>1</sub> + V<sub>2</sub> = 0. Estas dos condiciones dicen que las tres redes están conectadas en <b>serie</b> (misma corriente por las tres, y la suma de tensiones es cero). Con impedancia de falla Z<sub>f</sub> se añade <b>3Z<sub>f</sub></b> en serie (pág. 30).</p>
   <p><b>Corriente de falla:</b> I<sub>1</sub> = I<sub>2</sub> = I<sub>0</sub> = V<sub>f</sub> / (Z<sub>0</sub> + Z<sub>1</sub> + Z<sub>2</sub> + 3Z<sub>f</sub>) e <b>I<sub>a</sub> = 3I<sub>0</sub> = 3V<sub>f</sub> / (Z<sub>0</sub> + Z<sub>1</sub> + Z<sub>2</sub> + 3Z<sub>f</sub>)</b>.</p>
   <p class="read">Leer: PDF <b>Componentes</b>, págs. 29 (condiciones y deducción) y 30 (circuito serie con 3Z<sub>f</sub>; diapositivas impresas 36 y 37).</p>`],
 ["Falla línea-línea (LL), fases b y c, sin tierra",
  `<p><b>Condiciones (pág. 33):</b> V<sub>b</sub> = V<sub>c</sub>, I<sub>b</sub> = −I<sub>c</sub>, I<sub>a</sub> = 0. Como la tierra no interviene, <b>I<sub>0</sub> = 0</b>. Desarrollando V<sub>b</sub> = V<sub>c</sub> con las secuencias se llega a V<sub>1</sub>(a² − a) = V<sub>2</sub>(a² − a), es decir <b>V<sub>1</sub> = V<sub>2</sub></b>, y de I<sub>0</sub> = (I<sub>a</sub> + I<sub>b</sub> + I<sub>c</sub>)/3 = 0 y I<sub>1</sub> + I<sub>2</sub> = 0 resulta <b>I<sub>1</sub> = −I<sub>2</sub></b>. Eso corresponde a los circuitos de secuencia <b>positiva y negativa en paralelo</b>; el circuito de secuencia cero no participa (pág. 34).</p>
   <p><b>Corriente:</b> I<sub>1</sub> = −I<sub>2</sub> = V<sub>f</sub> / (Z<sub>1</sub> + Z<sub>2</sub> + Z<sub>f</sub>) e I<sub>b</sub> = a²I<sub>1</sub> + aI<sub>2</sub> = (a² − a)I<sub>1</sub> = <b>−j√3 I<sub>1</sub></b>, I<sub>c</sub> = −I<sub>b</sub>. Es decir, |I<sub>b</sub>| = √3 |I<sub>1</sub>|.</p>
   <p class="read">Leer: PDF <b>Componentes</b>, págs. 33–34 (diapositivas impresas 40 y 41).</p>`],
 ["Falla doble línea a tierra (2LG), fases b, c y tierra",
  `<p><b>Condiciones (pág. 31):</b> V<sub>b</sub> = 0, V<sub>c</sub> = 0, I<sub>a</sub> = 0. Entonces I<sub>a</sub> = I<sub>0</sub> + I<sub>1</sub> + I<sub>2</sub> = 0 y V<sub>0</sub> = V<sub>1</sub> = V<sub>2</sub> = ⅓V<sub>a</sub>. Igualdad de tensiones y suma de corrientes cero significa que las tres redes están en <b>paralelo</b> (pág. 32). Con impedancias: la rama de secuencia cero lleva <b>Z<sub>f</sub> + 3Z<sub>g</sub></b>, y las de secuencia positiva y negativa llevan Z<sub>f</sub> (Z<sub>g</sub> es la impedancia a tierra).</p>
   <p>Para Z<sub>f</sub> = 0: I<sub>1</sub> = V<sub>f</sub> / (Z<sub>1</sub> + Z<sub>2</sub> ∥ (Z<sub>0</sub> + 3Z<sub>g</sub>)); la corriente se reparte: I<sub>2</sub> = −I<sub>1</sub> (Z<sub>0</sub> + 3Z<sub>g</sub>)/(Z<sub>2</sub> + Z<sub>0</sub> + 3Z<sub>g</sub>) e I<sub>0</sub> = −I<sub>1</sub> Z<sub>2</sub>/(Z<sub>2</sub> + Z<sub>0</sub> + 3Z<sub>g</sub>). La corriente por tierra es I<sub>b</sub> + I<sub>c</sub> = 3I<sub>0</sub>.</p>
   <p class="read">Leer: PDF <b>Componentes</b>, págs. 31–32 (diapositivas impresas 38 y 39).</p>`],
 ["Falla trifásica (simétrica)",
  `<p>Solo existe secuencia positiva: I<sub>1</sub> = V<sub>f</sub> / (Z<sub>1</sub> + Z<sub>f</sub>), I<sub>0</sub> = I<sub>2</sub> = 0. Es la referencia de comparación para el “peor caso” en capacidad interruptiva.</p>`],
 ["Cómo reconocer cada conexión",
  `<table><thead><tr><th>Falla</th><th>Condiciones</th><th>Redes</th><th>Corriente</th></tr></thead><tbody>
   <tr><td>SLG</td><td>V<sub>a</sub> = 0, I<sub>b</sub> = I<sub>c</sub> = 0</td><td>Tres en <b>serie</b> (+3Z<sub>f</sub>)</td><td>I<sub>a</sub> = 3V<sub>f</sub>/(Z<sub>0</sub>+Z<sub>1</sub>+Z<sub>2</sub>+3Z<sub>f</sub>)</td></tr>
   <tr><td>LL</td><td>I<sub>a</sub> = 0, I<sub>b</sub> = −I<sub>c</sub>, V<sub>b</sub> = V<sub>c</sub></td><td><b>+</b> y <b>−</b> en paralelo (sin 0)</td><td>I<sub>1</sub> = V<sub>f</sub>/(Z<sub>1</sub>+Z<sub>2</sub>+Z<sub>f</sub>); |I<sub>b</sub>| = √3|I<sub>1</sub>|</td></tr>
   <tr><td>2LG</td><td>V<sub>b</sub> = V<sub>c</sub> = 0, I<sub>a</sub> = 0</td><td>Tres en <b>paralelo</b></td><td>I<sub>1</sub> = V<sub>f</sub>/(Z<sub>1</sub>+Z<sub>2</sub>∥(Z<sub>0</sub>+3Z<sub>g</sub>))</td></tr>
   <tr><td>3φ</td><td>V<sub>a</sub> = V<sub>b</sub> = V<sub>c</sub></td><td>Solo la <b>positiva</b></td><td>I<sub>1</sub> = V<sub>f</sub>/(Z<sub>1</sub>+Z<sub>f</sub>)</td></tr></tbody></table>
   <p>Mnemotecnia: <b>SLG = serie</b>; <b>LL = paralelo de dos</b> (positiva y negativa); <b>2LG = paralelo de tres</b>. Las fallas en las que no interviene la tierra (LL y 3φ) tienen <b>I<sub>0</sub> = 0</b>.</p>`],
 ["Ejemplo numérico completo (hazlo a mano)",
  `<p>Datos: Z<sub>1</sub> = Z<sub>2</sub> = j0,2 pu, Z<sub>0</sub> = j0,6 pu, V<sub>f</sub> = 1 pu, falla franca (Z<sub>f</sub> = 0, Z<sub>g</sub> = 0).</p>
   <ul>
   <li><b>3φ:</b> I = 1/0,2 = <b>5 pu</b>.</li>
   <li><b>SLG:</b> I<sub>0</sub> = I<sub>1</sub> = I<sub>2</sub> = 1/(0,6+0,2+0,2) = 1 pu → I<sub>a</sub> = <b>3 pu</b> (menor que la trifásica porque Z<sub>0</sub> es grande).</li>
   <li><b>LL:</b> I<sub>1</sub> = 1/(0,2+0,2) = 2,5 pu → |I<sub>b</sub>| = √3·2,5 ≈ <b>4,33 pu</b>.</li>
   <li><b>2LG:</b> Z<sub>2</sub>∥Z<sub>0</sub> = (0,2·0,6)/0,8 = 0,15 → I<sub>1</sub> = 1/(0,2+0,15) ≈ 2,857 pu; I<sub>2</sub> = −I<sub>1</sub>·0,6/0,8 ≈ −2,143 pu; I<sub>0</sub> = −I<sub>1</sub>·0,2/0,8 ≈ −0,714 pu. Comprobación: I<sub>1</sub> + I<sub>2</sub> + I<sub>0</sub> = 0 ✓. Corriente por tierra = 3I<sub>0</sub> ≈ 2,14 pu.</li></ul>
   <p>Lección: la falla monofásica puede ser <b>mayor o menor</b> que la trifásica según la relación entre Z<sub>0</sub> y Z<sub>1</sub>: si Z<sub>0</sub> &lt; Z<sub>1</sub> (por ejemplo, cerca de un transformador Yg–Δ), la SLG supera a la trifásica.</p>`]
];
SUM[4] = [
 ["Aislante ideal frente a aislamiento real",
  `<p>Un <b>aislante ideal</b> tendría conductividad nula (resistividad infinita): con DC no circularía corriente una vez cargada su capacitancia, y con AC se comportaría como un capacitor perfecto, con la corriente <b>adelantada 90°</b> a la tensión y sin disipar potencia activa. Un <b>aislamiento real</b> tiene <b>conductividad finita</b> σ: bajo un campo E circula una densidad de corriente J = σE muy pequeña pero no nula, además de polarizarse, almacenar energía y disipar parte como calor.</p>
   <p>La conductividad finita aparece porque ningún material es perfectamente puro: hay iones de impurezas o de la disociación de moléculas, portadores generados térmicamente y, en papel-aceite, humedad y productos de degradación. La resistencia de un cuerpo de longitud L y sección A es R = ρL/A (ρ = 1/σ): depende del material <i>y de la geometría</i>, por eso equipos de distinto tamaño no se comparan solo por su resistencia. La energía almacenada es W = ½CV² y debe descargarse con seguridad tras una prueba.</p>
   <p class="read">Leer: PDF <b>Pruebas de diagnóstico</b>, pág. 4 (sección 2.1) y la Tabla de fenómenos.</p>`],
 ["Los cinco fenómenos que debes distinguir",
  `<ul>
   <li><b>Conducción volumétrica:</b> corriente de portadores a través del <i>volumen</i> del material; permanente y en fase con la tensión.</li>
   <li><b>Conducción superficial:</b> corriente por la <i>superficie externa</i>, favorecida por humedad, polvo, sales o contaminación industrial; depende del estado de la superficie, no del volumen.</li>
   <li><b>Polarización dieléctrica:</b> desplazamiento u orientación limitada de cargas ligadas que forman dipolos al aplicar el campo; da corriente transitoria en DC y pérdidas por fricción en AC.</li>
   <li><b>Almacenamiento de energía:</b> comportamiento capacitivo (energía del campo).</li>
   <li><b>Pérdidas dieléctricas:</b> parte de la energía se convierte en calor por conducción y por fricción de la polarización.</li></ul>
   <p>Una misma medición incluye todos en proporciones que dependen de la tensión (DC/AC), del tiempo y del estado del aislamiento; las pruebas buscan separarlos con el tiempo de medición, la frecuencia o la conexión (guarda).</p>`],
 ["Mecanismos de polarización",
  `<table><thead><tr><th>Mecanismo</th><th>Qué es</th><th>Rapidez</th></tr></thead><tbody>
   <tr><td><b>Electrónica</b></td><td>La nube de electrones se desplaza respecto del núcleo</td><td>Muy rápida (~10<sup>−15</sup> s)</td></tr>
   <tr><td><b>Iónica (atómica)</b></td><td>Iones de signo contrario se desplazan entre sí en la red</td><td>Muy rápida (~10<sup>−13</sup> s)</td></tr>
   <tr><td><b>Dipolar (orientacional)</b></td><td>Moléculas con dipolo permanente (agua, celulosa) giran para alinearse</td><td>Más lenta; depende de la temperatura</td></tr>
   <tr><td><b>Interfacial (Maxwell-Wagner)</b></td><td>Se acumulan cargas en interfaces entre materiales distintos (papel-aceite)</td><td>La más lenta (segundos a minutos o más)</td></tr></tbody></table>
   <p><b>Consecuencia práctica:</b> como los mecanismos tienen <i>constantes de tiempo</i> distintas, al aplicar tensión continua la corriente no cae de golpe: los rápidos solo contribuyen a la corriente de carga inicial; los lentos (dipolar e interfacial) aparecen como la <b>corriente de absorción</b> que decae durante minutos. En AC, la energía disipada depende de qué mecanismos “alcanzan” a seguir el campo a la frecuencia de ensayo: por eso la tangente delta varía con la frecuencia y la temperatura. Una mayor permitividad relativa ε<sub>r</sub> implica mayor capacitancia (P = ε₀(ε<sub>r</sub> − 1)E).</p>
   <p class="read">Leer: PDF <b>Pruebas de diagnóstico</b>, pág. 5 (sección 2.2).</p>`],
 ["Efecto de las condiciones del aislamiento",
  `<ul>
   <li><b>Humedad:</b> el agua es molécula polar; aumenta conductividad, polarización dipolar y pérdidas; reduce resistencia y rigidez dieléctrica. En papel-aceite, la celulosa absorbe agua con avidez.</li>
   <li><b>Temperatura:</b> aumenta la movilidad de portadores; baja la resistencia y cambia las pérdidas.</li>
   <li><b>Contaminación superficial:</b> polvo, sales y residuos que con humedad forman un camino conductor; domina la medición aunque el volumen esté sano.</li>
   <li><b>Envejecimiento térmico y oxidación:</b> rompe las cadenas del papel y degrada el aceite; genera <b>agua, ácidos y subproductos polares</b> que aumentan tan δ.</li>
   <li><b>Fisuras, vacíos y delaminaciones:</b> cambian la permitividad efectiva y concentran el campo en el gas, donde ocurren <b>descargas parciales</b> (ionización local sin puentear todo el aislamiento).</li>
   <li><b>Cambios de geometría:</b> deformaciones de devanados o barreras alteran la capacitancia.</li></ul>
   <p>Los factores <b>se refuerzan</b>: el envejecimiento genera agua, el agua acelera el envejecimiento y ambos aumentan las pérdidas. Cada factor afecta distinto a cada prueba: la contaminación superficial perturba sobre todo la medición DC; la humedad en el papel y los vacíos con descargas parciales se revelan mejor en AC. Esa diferencia justifica que las dos pruebas sean <b>complementarias</b>.</p>
   <p class="read">Leer: PDF <b>Pruebas de diagnóstico</b>, pág. 6 (sección 2.3, tabla de factores).</p>`]
];

SUM[5] = [
 ["Principio de funcionamiento",
  `<p>El <b>megóhmetro</b> aplica una tensión continua estable V, mide la corriente total I con un amperímetro muy sensible y calcula <b>R<sub>iso</sub> = V / I</b>. Unidades: MΩ, GΩ y TΩ. Se usa <b>DC</b> porque tras cargar la capacitancia una sola vez, la corriente que queda depende de la conducción y de la absorción lenta (lo que interesa). Con AC, la corriente capacitiva sería mucho mayor que la resistiva y la enmascararía; además la DC permite observar la <b>respuesta en el tiempo</b>.</p>
   <p class="read">Leer: PDF <b>Pruebas de diagnóstico</b>, pág. 9 (sección 4.1).</p>`],
 ["Circuito equivalente bajo DC y componentes de corriente",
  `<p>El modelo (Figura de la pág. 9) tiene tres ramas en paralelo: una <b>rama capacitiva C<sub>g</sub></b> (capacitancia geométrica), una o varias <b>ramas de absorción R<sub>i</sub>–C<sub>i</sub></b> en serie y una <b>resistencia de conducción R<sub>p</sub></b>. La corriente total es <b>I<sub>total</sub>(t) = I<sub>C</sub>(t) + I<sub>A</sub>(t) + I<sub>L</sub></b>:</p>
   <ul>
   <li><b>I<sub>C</sub> (capacitiva):</b> carga de C<sub>g</sub>; muy alta al inicio y decae casi de inmediato porque se carga por una resistencia pequeña (instrumento y cables). Más grande y más larga cuanto mayor sea la capacitancia del equipo.</li>
   <li><b>I<sub>A</sub> (absorción):</b> polarización lenta; I<sub>A</sub>(t) = Σ (V/R<sub>k</sub>)·e<sup>−t/τ<sub>k</sub></sup> con τ<sub>k</sub> = R<sub>k</sub>C<sub>k</sub> grande (segundos a minutos), por eso decae más lento que I<sub>C</sub>.</li>
   <li><b>I<sub>L</sub> (conducción o fuga):</b> I<sub>L</sub> = V/R<sub>p</sub>; constante y permanente. Depende de humedad, contaminación, deterioro, temperatura y caminos conductivos internos. <u>No es la única información útil</u>: la respuesta temporal completa también diagnostica. Si hay fuga superficial, se añade una cuarta componente I<sub>S</sub> en paralelo.</li></ul>
   <p class="read">Leer: PDF <b>Pruebas de diagnóstico</b>, págs. 9–10 (sección 4.2 y subsecciones 4.2.1 a 4.2.3, figuras del circuito y de las corrientes).</p>`],
 ["Fuga superficial y terminal de guarda",
  `<p>Una película de humedad, polvo, sales o contaminación forma un camino sobre la superficie del aislador; esa corriente se suma a la del volumen y <b>baja la resistencia medida</b> aunque el interior esté sano. El megóhmetro tiene tres terminales:</p>
   <ul><li><b>LINE:</b> entrega el positivo de la tensión de prueba al conductor bajo prueba.</li>
   <li><b>EARTH:</b> retorno cuya corriente pasa por el <b>amperímetro</b> y se mide.</li>
   <li><b>GUARD:</b> retorno que se conecta al común de la fuente <b>sin pasar por el amperímetro</b>: la corriente que entra por GUARD <u>no se mide</u>.</li></ul>
   <p>Si rodeas la porcelana contaminada con un hilo o anillo conectado a GUARD, la corriente superficial entra por ese terminal y la lectura corresponde al volumen. También sirve para excluir otros caminos (por ejemplo, la capacitancia a tierra de un devanado cuando mides solo entre dos devanados).</p>
   <p class="read">Leer: PDF <b>Pruebas de diagnóstico</b>, pág. 11 (sección 4.3, figura de LINE/EARTH/GUARD).</p>`],
 ["Evolución de la resistencia con el tiempo",
  `<p>La resistencia calculada es R(t) = V/I<sub>total</sub>(t). Como I<sub>C</sub> e I<sub>A</sub> decaen, I<sub>total</sub> baja y R <b>aumenta</b> durante los primeros minutos, hasta aproximarse a V/I<sub>L</sub>. Una sola lectura instantánea no basta: al inicio la corriente está dominada por la carga y la absorción; dos aislamientos con igual lectura inicial pueden tener conducciones muy distintas. En un aislamiento sano la resistencia sube con claridad; en uno húmedo o contaminado la conducción domina y la curva es casi plana.</p>
   <p class="read">Leer: PDF <b>Pruebas de diagnóstico</b>, pág. 11 (sección 4.4).</p>`],
 ["Índice de polarización (PI) y relación de absorción dieléctrica (DAR)",
  `<p><b>PI = R<sub>10 min</sub> / R<sub>1 min</sub></b>. Compara la resistencia a largo plazo con la de corto plazo y pretende observar la <b>absorción</b>. Aislamiento seco y sano: I<sub>A</sub> apreciable que decae → PI claramente mayor que 1. Si la conducción domina (humedad, contaminación): PI ≈ 1.</p>
   <p><b>Qué altera su interpretación:</b> temperatura, fuga superficial, carga residual de pruebas previas, resistencias tan altas que la corriente cae bajo la resolución del instrumento (PI ≈ 1 sin defecto) y la tecnología del aislamiento. Por eso <b>no existe un criterio universal</b>. El PI es una herramienta reconocida en devanados de <b>máquinas rotativas</b> (IEEE 43 recomienda mínimos según la clase térmica); en transformadores, cables y otros se usa con más cautela, y en equipos pequeños (TC, TP, bushings) aporta poco porque la absorción se agota pronto.</p>
   <p><b>DAR = R<sub>t2</sub> / R<sub>t1</sub></b> con t₂ &gt; t₁. Es una versión corta del PI; una referencia habitual del fabricante usa 60 s / 30 s, pero otras fuentes usan intervalos distintos, así que siempre se debe reportar con los tiempos usados.</p>
   <p class="read">Leer: PDF <b>Pruebas de diagnóstico</b>, págs. 11–12 (secciones 4.5 y 4.6).</p>`],
 ["Prueba de paso de tensión y descarga dieléctrica (DD)",
  `<p><b>Paso de tensión (step voltage):</b> se sube la tensión en escalones iguales (1 kV, 2 kV, 3 kV…) con la misma duración cada uno y se registra R al final. Un aislamiento aproximadamente lineal mantiene R casi <b>constante</b>; si R <b>cae</b> al subir la tensión, indica fisuras, humedad localizada o defectos que se activan con el campo. Limitaciones: exige escalones iguales; la absorción puede falsear si son cortos; la temperatura puede variar; y el esfuerzo creciente puede dañar un aislamiento deteriorado.</p>
   <p><b>Descarga dieléctrica (DD):</b> se carga largo tiempo, se cortocircuita y se mide la corriente de <b>reabsorción</b> a 1 minuto: DD = I<sub>1 min</sub> / (V·C). Informa sobre aislamientos <b>multicapa</b> con vacíos o delaminaciones (generadores, cables). Su interpretación es más específica que la de PI/DAR.</p>
   <p class="read">Leer: PDF <b>Pruebas de diagnóstico</b>, pág. 12 (secciones 4.7 y 4.8).</p>`],
 ["Tensiones de prueba",
  `<p>No hay un valor universal: depende del equipo, su tensión nominal y el documento de referencia. Ejemplo de <b>IEEE 43</b> (devanados de máquinas rotativas): &lt; 1000 V → 500 V; 1000–2500 V → 500–1000 V; 2501–5000 V → 1000–2500 V; 5001–12 000 V → 2500–5000 V; &gt; 12 000 V → 5000–10 000 V (verifica la edición vigente). Para transformadores se sigue IEEE C57.152 y al fabricante, sin superar la tensión nominal de línea a tierra del devanado ni la capacidad del instrumento. Una tensión excesiva puede <b>dañar</b> un aislamiento deteriorado, iniciar descargas o perforar zonas débiles.</p>
   <p class="read">Leer: PDF <b>Pruebas de diagnóstico</b>, pág. 13 (sección 4.9).</p>`]
];

SUM[6] = [
 ["Dieléctrico ideal y real bajo tensión alterna",
  `<p>Un capacitor ideal con v = V<sub>m</sub> sen ωt conduce i = ωCV<sub>m</sub> cos ωt: la corriente se <b>adelanta 90°</b> a la tensión y la potencia media es nula (toma energía y la devuelve), es decir, <b>no disipa potencia activa</b>. Un dieléctrico real sí disipa por <b>conducción</b> (fuga) y por la <b>fricción de la reorientación de dipolos</b> en cada ciclo. Su corriente tiene dos componentes: la <b>capacitiva I<sub>C</sub></b> (adelantada 90°, almacenamiento) y la <b>resistiva I<sub>R</sub></b> (en fase con V, pérdidas); la total I es su suma fasorial.</p>
   <p class="read">Leer: PDF <b>Pruebas de diagnóstico</b>, pág. 13 (secciones 5.1 y 5.2).</p>`],
 ["Circuitos equivalentes, diagrama fasorial y definición de tan δ",
  `<ul>
   <li><b>Modelo paralelo</b> (C<sub>p</sub> en paralelo con R<sub>p</sub>): I<sub>C</sub> = ωC<sub>p</sub>V, I<sub>R</sub> = V/R<sub>p</sub> → <b>tan δ = 1/(ωC<sub>p</sub>R<sub>p</sub>)</b>. Representa bien las pérdidas por conducción.</li>
   <li><b>Modelo serie</b> (C<sub>s</sub> en serie con R<sub>s</sub>): <b>tan δ = ωC<sub>s</sub>R<sub>s</sub></b>, con ω = 2πf. Útil para pérdidas en conductores y contactos.</li>
   <li>Ambos describen el <b>mismo</b> comportamiento externo con parámetros equivalentes: C<sub>p</sub> = C<sub>s</sub>/(1 + tan²δ) y R<sub>p</sub> = (1 + tan²δ)/(ωC<sub>s</sub> tan δ). Para pérdidas pequeñas C<sub>p</sub> ≈ C<sub>s</sub>.</li></ul>
   <p><b>Diagrama fasorial</b> (V como referencia): I<sub>C</sub> a 90° de V, I<sub>R</sub> en fase con V, I = I<sub>C</sub> + I<sub>R</sub> con ángulo de fase φ respecto de V. El <b>ángulo de pérdidas δ</b> es el complemento de φ: <b>δ = 90° − φ</b>, y <b>tan δ = I<sub>R</sub> / I<sub>C</sub></b>. Un aislamiento ideal tiene φ = 90° y δ = 0. Un <b>aumento de tan δ</b> significa que por cada unidad de corriente capacitiva circula más corriente resistiva: se disipa más energía (más humedad, productos polares o descargas parciales).</p>
   <p class="read">Leer: PDF <b>Pruebas de diagnóstico</b>, págs. 14 (secciones 5.3 y 5.4, con las figuras de los modelos y del fasorial).</p>`],
 ["Tangente delta, factor de disipación y factor de potencia",
  `<ul>
   <li><b>tan δ</b> = I<sub>R</sub>/I<sub>C</sub> (cociente entre la corriente resistiva y la capacitiva).</li>
   <li><b>Factor de disipación (DF)</b> = tan δ (numéricamente idéntico).</li>
   <li><b>Factor de potencia (PF)</b> = cos φ = cos(90° − δ) = <b>sen δ</b> (relación entre I<sub>R</sub> e I, la corriente total).</li></ul>
   <p>Para ángulos pequeños, sen δ ≈ tan δ ≈ δ (en radianes), por lo que PF y DF son numéricamente muy próximos aunque conceptualmente distintos; la diferencia se nota cuando las pérdidas son grandes. En la práctica, las guías <b>IEEE</b> hablan de <b>factor de potencia</b> y las <b>IEC</b> de <b>factor de disipación</b>.</p>`],
 ["Capacitancia y potencia disipada",
  `<p>Los instrumentos miden también la <b>capacitancia</b> porque, para obtener tan δ, deben separar la componente en cuadratura con la tensión, que es <b>I<sub>C</sub> = ωCV</b> (C = I<sub>C</sub>/ωV). Un cambio de C respecto de mediciones anteriores, de otras fases, de equipos equivalentes o de valores de fábrica puede significar: cortocircuito entre capas en un bushing tipo condensador (C <b>aumenta</b>), pérdida de capas o de aceite (C disminuye), deformación de devanados en un transformador (cambia la capacitancia entre devanados) o humedad (sube un poco).</p>
   <p><b>Potencia disipada:</b> P = V·I<sub>R</sub> = <b>V² ω C tan δ</b>, con P en W, V eficaz, ω = 2πf, C en F. Se convierte en calor; si el calor generado crece más rápido que el que se disipa, la temperatura sube, las pérdidas aumentan más y puede haber <b>embalamiento térmico</b>.</p>
   <p class="read">Leer: PDF <b>Pruebas de diagnóstico</b>, pág. 15 (secciones 5.5, 5.6 y 5.7).</p>`],
 ["Puente de Schering y equipos modernos",
  `<p>El <b>puente de Schering</b> es el fundamento histórico. Compara el espécimen (C<sub>x</sub> en serie con R<sub>x</sub>) con un <b>capacitor patrón C<sub>n</sub></b> de pérdidas muy bajas (aislado en gas, p. ej. SF₆ o nitrógeno); la otra rama tiene R<sub>3</sub> y R<sub>4</sub> en paralelo con C<sub>4</sub>; un detector D indica el equilibrio. En equilibrio Z<sub>x</sub>Z<sub>4</sub> = Z<sub>n</sub>Z<sub>3</sub> y, separando partes real e imaginaria:</p>
   <p style="text-align:center"><b>C<sub>x</sub> = C<sub>n</sub> R<sub>4</sub>/R<sub>3</sub></b> &nbsp; y &nbsp; <b>tan δ = ωC<sub>x</sub>R<sub>x</sub> = ωR<sub>4</sub>C<sub>4</sub></b> &nbsp; (R<sub>x</sub> = R<sub>3</sub>C<sub>4</sub>/C<sub>n</sub>).</p>
   <p>Los <b>equipos modernos</b> (OMICRON, Doble, Megger) miden digitalmente: aplican AC, miden la corriente (con derivación o sensor) usando una <b>referencia de fase</b>, separan por procesamiento digital (detección síncrona o Fourier) la componente <b>en fase</b> (I<sub>R</sub>) y la <b>en cuadratura</b> (I<sub>C</sub>), y calculan C, tan δ o PF y las pérdidas en vatios (P = V·I<sub>R</sub>). Para <b>filtrar interferencias</b> del patio miden a frecuencias distintas de la de red con filtros de banda estrecha. Frente a Schering: no hay equilibrado manual, es más rápido, entrega varias magnitudes a la vez y permite barrer frecuencias.</p>
   <p class="read">Leer: PDF <b>Pruebas de diagnóstico</b>, pág. 16 (secciones 6.1 y 6.2, figura del puente).</p>`],
 ["Modos de prueba GST, GSTg y UST",
  `<p>Un espécimen típico (por ejemplo, dos devanados y el tanque) tiene tres capacitancias: <b>C<sub>HL</sub></b> entre los terminales H y L, <b>C<sub>H</sub></b> de H a tierra y <b>C<sub>L</sub></b> de L a tierra. El instrumento energiza H:</p>
   <table><thead><tr><th>Modo</th><th>Conexión de L</th><th>Qué mide</th><th>Cuándo</th></tr></thead><tbody>
   <tr><td><b>GST</b> (Grounded Specimen Test)</td><td>L a <b>tierra</b></td><td>C<sub>H</sub> + C<sub>HL</sub> (corriente que retorna por tierra)</td><td>Evaluación global de un aislamiento a tierra</td></tr>
   <tr><td><b>GSTg</b> (con guarda)</td><td>L a <b>guarda</b></td><td>Solo C<sub>H</sub> (se excluye C<sub>HL</sub>)</td><td>Aislamiento a tierra de un devanado, separado de otro</td></tr>
   <tr><td><b>UST</b> (Ungrounded Specimen Test)</td><td>L a la <b>entrada de medida</b></td><td>Solo C<sub>HL</sub> (se ignora la fuga a tierra)</td><td>Aislamiento <i>entre</i> dos terminales: devanado–devanado, núcleo C1 de un bushing, CVT</td></tr></tbody></table>
   <p><b>Guarda en tan δ vs. GUARD del megóhmetro:</b> ambos desvían una corriente para que no se mida, pero en tan δ la corriente excluida es de AC y puede ser capacitiva (p. ej., C<sub>HL</sub>), no solo fuga superficial resistiva; además, la guarda debe estar al mismo potencial que la entrada de medida.</p>
   <p class="read">Leer: PDF <b>Pruebas de diagnóstico</b>, págs. 17–18 (secciones 7.1 a 7.4 con los tres circuitos y la tabla comparativa).</p>`],
 ["Incremento de tan δ con la tensión (tip-up)",
  `<p><b>Δtan δ = tan δ(V<sub>alta</sub>) − tan δ(V<sub>baja</sub>)</b>; por ejemplo, se mide a 2 kV y a 10 kV. En un dieléctrico lineal y sano tan δ casi no cambia con la tensión (tip-up pequeño). Si hay <b>vacíos o delaminaciones</b>, al subir la tensión el gas alcanza su tensión de inicio y se ioniza (<b>descargas parciales</b>), aparecen pérdidas adicionales y tan δ sube. Es útil en bobinas de generadores, bushings de papel y resina y aislamientos con gas atrapado. Es una técnica <b>complementaria</b>: no necesariamente una prueba rutinaria y periódica de todos los equipos.</p>
   <p class="read">Leer: PDF <b>Pruebas de diagnóstico</b>, pág. 18 (sección 8, figura de tan δ vs. V).</p>`]
];

SUM[7] = [
 ["Dónde sirve cada prueba (aplicabilidad)",
  `<table><thead><tr><th>Equipo</th><th>R aislamiento (DC)</th><th>Tangente delta (AC)</th></tr></thead><tbody>
   <tr><td>Transformador de potencia</td><td>Habitual (humedad, contaminación, fallas gruesas)</td><td><b>Muy habitual</b>: prueba principal del aislamiento</td></tr>
   <tr><td>TC, TP, CVT</td><td>Habitual (CVT: limitada)</td><td>Habitual en papel-aceite o tipo condensador; CVT: unidades capacitivas</td></tr>
   <tr><td>Bushing</td><td>Habitual, sensibilidad limitada</td><td><b>Muy habitual</b> (C1 y C2)</td></tr>
   <tr><td>Interruptor</td><td>Habitual (a tierra y entre contactos abiertos)</td><td>Condicional (si hay bushings, condensadores de gradación o aceite)</td></tr>
   <tr><td>Seccionador</td><td>Habitual como verificación de aisladores</td><td>Poco útil</td></tr>
   <tr><td>Pararrayos ZnO</td><td>Condicional</td><td>Poco útil</td></tr></tbody></table>
   <p><b>Por qué:</b> en transformadores, equipos de instrumento y bushings el aislamiento principal es papel impregnado en aceite o resina, multicapa; la humedad y los productos de degradación son <i>polares</i> y suben las pérdidas en AC, y la capacitancia permite medir con precisión y aislar terminales. En el <b>seccionador</b> el aislante principal es el aire libre (no se mide), los soportes son porcelana o polímero macizo, la capacitancia es pequeña y domina la fuga superficial: basta R<sub>iso</sub> con guarda e inspección. En el <b>pararrayos de ZnO</b> los varistores son no lineales (corriente muy dependiente de tensión y temperatura), por lo que tan δ no refleja su estado; la corriente de fuga es casi toda capacitiva y la componente resistiva (la que indica deterioro) se identifica mejor con el <b>tercer armónico</b> o las <b>pérdidas en vatios</b>. En el <b>interruptor</b> depende del diseño: en SF₆ o vacío solo se evalúan soportes, barras y bushings, no el medio de extinción.</p>
   <p class="read">Leer: PDF <b>Pruebas de diagnóstico</b>, págs. 7–8 (sección 3, tablas de aplicabilidad y los cuatro argumentos).</p>`],
 ["Factores que afectan las mediciones",
  `<ul>
   <li><b>Temperatura:</b> en R<sub>iso</sub> la resistencia baja aproximadamente a la <b>mitad por cada 10 °C</b> de aumento (IEEE 43 corrige a 40 °C en máquinas rotativas; regla aproximada, no general). En tan δ, IEEE C57.152 normaliza el PF a <b>20 °C</b> con factores según el tipo de equipo; la corrección es una estimación porque depende de la humedad y el envejecimiento. La temperatura relevante es la del aislamiento (en transformador, la del aceite).</li>
   <li><b>Humedad:</b> en superficie forma película conductora (medir con el equipo por encima de la temperatura de <b>rocío</b>); en papel y aceite aumenta pérdidas y baja la resistencia.</li>
   <li><b>Contaminación superficial:</b> camino en paralelo con el volumen; se mitiga con <b>guarda</b> o modo UST.</li>
   <li><b>Tensión:</b> defectos no lineales (vacíos, fisuras con humedad) → paso de tensión en DC, tip-up en AC.</li>
   <li><b>Frecuencia:</b> relevante solo en AC; los dipolos responden distinto según la frecuencia.</li>
   <li><b>Tiempo:</b> crucial en DC (la corriente decae minutos); en AC la medición es de régimen permanente y se estabiliza casi de inmediato.</li></ul>
   <p class="read">Leer: PDF <b>Pruebas de diagnóstico</b>, págs. 19–20 (sección 9, tabla comparada y subsecciones).</p>`],
 ["Procedimiento de campo y seguridad",
  `<ol>
   <li><b>Condiciones previas:</b> equipo desenergizado, aislamiento visible y efectivo, <b>verificación de ausencia de tensión</b>, descarga previa, puesta a tierra temporal, identificar elementos a desconectar (barras, pararrayos, TP), bloqueo y etiquetado (LOTO), limpieza y secado de superficies.</li>
   <li><b>Preparación:</b> identificar equipo y placa; registrar temperatura del equipo y ambiente, humedad relativa y estado superficial; definir conexiones y modos; seleccionar tensión; verificar el instrumento (cables, guarda).</li>
   <li><b>Ejecución:</b> en DC lecturas a 1 min y 10 min (paso de tensión: tiempo igual por escalón); en AC subir la tensión gradualmente, medir C, tan δ/PF, corriente y potencia.</li>
   <li><b>Finalización:</b> retirar la tensión con la rampa de descarga, <b>descargar</b> el equipo a tierra un tiempo al menos comparable al de aplicación (en equipos de gran capacitancia, varias veces), verificar ausencia de carga residual, retirar cables, reconectar, quitar tierras temporales.</li>
   <li><b>Seguridad:</b> alta tensión (hasta 10–12 kV), <b>energía almacenada</b> W = ½CV² (letal aun sin fuente), tensión residual (sobre todo en DC), delimitar el área, tierras, LOTO y EPP (guantes y calzado dieléctricos, casco, protección visual); nadie toca terminales con tensión aplicada.</li></ol>
   <p class="read">Leer: PDF <b>Pruebas de diagnóstico</b>, págs. 20–22 (sección 10, tabla de ejecución comparada).</p>`],
 ["Interpretación de resultados",
  `<p>Nunca se interpreta por valores absolutos aislados. Importan: la <b>tendencia histórica</b> (comparar con mediciones anteriores, valores de fábrica, fases equivalentes y equipos similares: el cambio respecto del propio equipo es lo más informativo); en <b>R<sub>iso</sub></b>: disminución progresiva, dependencia de la tensión, PI cercano a 1 o curva plana (humedad/contaminación), diferencias entre fases; en <b>tan δ</b>: incremento de pérdidas, cambio de capacitancia, diferencias entre fases, tip-up. <b>Diagnóstico integrado:</b> ninguna prueba identifica por sí sola todos los mecanismos; se complementa con DGA (análisis de gases disueltos), humedad y acidez del aceite, SFRA (respuesta en frecuencia), descargas parciales, termografía, relación de transformación y corriente de excitación.</p>
   <p class="read">Leer: PDF <b>Pruebas de diagnóstico</b>, pág. 22 (sección 11) y tabla comparativa de la pág. 23 (sección 12).</p>`],
 ["Comparación entre R aislamiento y tan δ (las 7 preguntas clave)",
  `<ol>
   <li><b>¿R alta garantiza tan δ adecuada?</b> No: la DC no excita las pérdidas dependientes de polarización ni las descargas parciales.</li>
   <li><b>¿tan δ baja garantiza que no hay problemas?</b> No: un defecto localizado o una fuga pequeña aporta poca corriente frente a la capacitancia total.</li>
   <li><b>¿Detectan los mismos mecanismos?</b> No: DC = conducción y absorción lenta; AC = pérdidas a frecuencia de red e ionización de vacíos.</li>
   <li><b>¿Por qué son complementarias?</b> Observan el mismo dieléctrico con excitaciones distintas.</li>
   <li><b>Contaminación de la porcelana:</b> en DC baja R y PI sin que el volumen esté dañado; en AC se suma a I<sub>R</sub> y altera tan δ y C aparente (efecto relativo menor en equipos de gran capacitancia).</li>
   <li><b>Uso de la guarda:</b> desvía la corriente de un terminal o superficie sin pasar por el medidor; permite medir solo entre los terminales deseados.</li>
   <li><b>Circuito equivalente:</b> asocia cada rasgo de la medición con un elemento físico (corriente inicial ↔ C<sub>g</sub>, decaimiento lento ↔ ramas R<sub>i</sub>–C<sub>i</sub>, valor final ↔ R<sub>p</sub>; en AC, I<sub>R</sub>/I<sub>C</sub> ↔ tan δ).</li></ol>
   <p class="read">Leer: PDF <b>Pruebas de diagnóstico</b>, pág. 23 (sección 12).</p>`],
 ["Caso del transformador de potencia de dos devanados",
  `<p>Aislamientos: <b>C<sub>H</sub></b> (alta–tierra), <b>C<sub>L</sub></b> (baja–tierra) y <b>C<sub>HL</sub></b> (alta–baja: canales de aceite y barreras). Cada uno se representa con el modelo DC (Z<sub>HL</sub>, Z<sub>H</sub>, Z<sub>L</sub>). En un transformador trifásico se unen los terminales de cada devanado.</p>
   <table><thead><tr><th>Medición</th><th>LINE / HV</th><th>EARTH / medida</th><th>GUARD</th><th>Mide</th></tr></thead><tbody>
   <tr><td>R, H contra L+tanque</td><td>H</td><td>L y tanque</td><td>—</td><td>C<sub>H</sub> ∥ C<sub>HL</sub></td></tr>
   <tr><td>R, L contra H+tanque</td><td>L</td><td>H y tanque</td><td>—</td><td>C<sub>L</sub> ∥ C<sub>HL</sub></td></tr>
   <tr><td>R, H contra L</td><td>H</td><td>L</td><td>tanque</td><td>C<sub>HL</sub></td></tr>
   <tr><td>tan δ, UST</td><td>H</td><td>L (medida)</td><td>tanque a tierra</td><td>C<sub>HL</sub></td></tr>
   <tr><td>tan δ, GSTg</td><td>H</td><td>tierra</td><td>L a guarda</td><td>C<sub>H</sub></td></tr>
   <tr><td>tan δ, GST</td><td>H</td><td>tierra y L</td><td>—</td><td>C<sub>H</sub> + C<sub>HL</sub></td></tr></tbody></table>
   <p><b>Magnitudes:</b> en DC R a 1 y 10 min, PI, DAR, temperatura del aceite; en AC C, tan δ o PF, corriente, potencia, tensión y frecuencia. <b>Comparar con:</b> valores de fábrica, histórico, otras fases y equipos equivalentes. <b>Errores típicos:</b> temperatura mal estimada, humedad o suciedad en bushings, interferencia en patio, cable de guarda defectuoso, carga residual, distinta tensión entre mediciones, contribución de los bushings, instrumento sin calibrar. <b>Si hay anomalías:</b> DGA, humedad y acidez del aceite, furfural o grado de polimerización, SFRA, relación, resistencia de devanados, excitación, descargas parciales, termografía.</p>
   <p class="read">Leer: PDF <b>Pruebas de diagnóstico</b>, págs. 24–26 (sección 13, figuras y tabla de conexiones).</p>`],
 ["Segundo equipo: pararrayos de ZnO; instrumentos, normas y valores",
  `<p><b>Pararrayos de ZnO sin explosores:</b> R<sub>iso</sub> es <b>condicional</b> (detecta cortocircuito de varistores o humedad evidente, comparando con historial y unidades hermanas: LINE a la parte superior, EARTH a la inferior, GUARD a un anillo en la envolvente); tan δ es <b>poco útil</b>; lo <b>habitual</b> es la corriente de fuga con la componente resistiva por <b>tercer armónico</b> (IEC 60099-5), las pérdidas en vatios y la termografía. Limitaciones: no linealidad, temperatura, fuga superficial y falta de criterios universales (pág. 26).</p>
   <p><b>Instrumentos</b> (pág. 27): <b>Megger MIT1025</b> (megóhmetro DC hasta 10 kV, PI, DAR, paso de tensión, DD, terminales LINE/EARTH/GUARD) y <b>OMICRON CPC 100 + CP TD1</b> (tan δ/PF y capacitancia hasta 12 kV AC, modos GST/GSTg/UST, frecuencia variable que ayuda a filtrar interferencias). Las especificaciones se verifican en las hojas de datos.</p>
   <p><b>Normas</b> (pág. 27): <b>IEEE 43</b> (máquinas rotativas, resistencia de aislamiento), <b>IEEE C57.152</b> (diagnóstico en campo de transformadores llenos de fluido), IEEE C57.12.90 (código de pruebas), IEEE C57.19.01 (bushings), IEC 60076 (transformadores), <b>IEC 60137</b> (bushings), IEC 62271 (aparamenta), IEEE C62.11 y <b>IEC 60099-5</b> (pararrayos), ANSI/NETA ATS/MTS y <b>RETIE</b> (seguridad de instalaciones en Colombia). No se atribuye a una norma un criterio que no establece.</p>
   <p><b>Valores de referencia</b> (pág. 28): siempre con equipo, tecnología, temperatura, tensión, frecuencia y fuente; se distingue entre límite normativo, recomendación del fabricante, valor típico, criterio estadístico, experiencia de mantenimiento y tendencia histórica. No se usan tablas genéricas de “bueno/regular/malo”.</p>
   <p class="read">Leer: PDF <b>Pruebas de diagnóstico</b>, págs. 26 (pararrayos), 27 (instrumentos y normas), 28 (valores) y 29 (conclusiones).</p>`]
];
SUM[8] = [
 ["El sistema eléctrico de potencia y la subestación",
  `<p>El sistema de potencia tiene tres etapas en orden: <b>generación</b> (transforma la energía primaria —hidráulica, térmica, solar— en eléctrica), <b>transmisión</b> (alta y muy alta tensión, grandes bloques de potencia a largas distancias) y <b>distribución</b> (media y baja tensión, entrega a los usuarios finales). En medio están las <b>subestaciones</b>: instalaciones donde se interconectan líneas, transformadores y equipos de maniobra. Sus funciones son <b>transformar niveles de tensión</b>, <b>conmutar circuitos</b>, conectar y repartir la energía (barrajes), proteger, medir y controlar. Una subestación <b>convertidora AC/DC</b> es el corazón de los sistemas <b>HVDC</b> (transmisión en corriente continua a alta tensión, para grandes distancias o interconexiones asíncronas).</p>
   <p>La <b>aparamenta</b> es el conjunto de <b>aparatos de conmutación</b> (interruptores, seccionadores, etc.) con sus equipos asociados de control, medida, protección y regulación, junto con conexiones, accesorios, envolventes y soportes.</p>
   <p>Normas de referencia del programa: <b>IEEE 80</b> (seguridad en puesta a tierra de subestaciones AC), <b>IEC 61936-1</b> (instalaciones de más de 1 kV AC) e <b>IEC 60071</b> (coordinación de aislamiento).</p>`],
 ["Valores asignados (nomenclatura IEC)",
  `<p>Los <b>valores asignados</b> (rated values) son las magnitudes que el fabricante garantiza para unas condiciones normalizadas de servicio y que se usan con fines de <b>especificación</b> (datos de placa, pliegos, compras). El subíndice <b>r</b> viene de <i>rated</i>. No son los valores del sistema (la tensión nominal del sistema es U<sub>n</sub>; la tensión asignada del equipo es U<sub>r</sub>).</p>
   <table><thead><tr><th>Símbolo</th><th>Significado</th></tr></thead><tbody>
   <tr><td><b>U<sub>r</sub></b></td><td>Tensión asignada: valor eficaz de la tensión entre fases para la cual se diseña la aparamenta</td></tr>
   <tr><td><b>f<sub>r</sub></b></td><td>Frecuencia asignada (50 o 60 Hz)</td></tr>
   <tr><td><b>I<sub>r</sub></b></td><td>Corriente asignada en servicio continuo: la máxima que puede circular continuamente sin calentamiento inadmisible</td></tr>
   <tr><td><b>I<sub>k</sub></b></td><td>Corriente soportada de corta duración asignada (valor eficaz; efecto térmico)</td></tr>
   <tr><td><b>t<sub>k</sub></b></td><td>Duración de cortocircuito asignada (típicamente 1 s o 3 s)</td></tr>
   <tr><td><b>I<sub>p</sub></b></td><td>Corriente soportada de cresta asignada (valor pico; esfuerzos mecánicos/electrodinámicos)</td></tr>
   <tr><td><b>U<sub>d</sub></b></td><td>Tensión soportada asignada a frecuencia industrial de corta duración (ensayo de 1 min)</td></tr>
   <tr><td><b>U<sub>p</sub></b></td><td>Tensión soportada asignada al impulso tipo rayo (nivel básico de aislamiento, BIL)</td></tr>
   <tr><td><b>U<sub>s</sub></b></td><td>Tensión soportada asignada al impulso de maniobra</td></tr>
   <tr><td><b>U<sub>a</sub></b></td><td>Tensión de alimentación asignada de los circuitos auxiliares y de mando</td></tr>
   <tr><td><b>U<sub>c</sub></b></td><td>Tensión de operación continua de un pararrayos</td></tr>
   <tr><td><b>S<sub>r</sub></b></td><td>Potencia aparente asignada de un transformador de potencia</td></tr></tbody></table>
   <p>La <b>serie normalizada de corrientes asignadas continuas</b> es la <b>R10</b> (serie Renard: 400, 630, 1250 A…). Además, las características asignadas definen las especificaciones comunes para la <b>selección y montaje</b> de la aparamenta. (U<sub>m</sub>, tensión más elevada para el material, y la regla “U<sub>n</sub> ≠ U<sub>r</sub>” son complementos de IEC 60071/62271.)</p>`]
];

SUM[9] = [
 ["Interruptor de potencia",
  `<p>Es el dispositivo de maniobra capaz de <b>establecer, conducir e interrumpir corrientes</b> tanto en condiciones normales como de <b>falla (cortocircuito)</b>. A diferencia del seccionador, tiene <b>cámara de extinción</b>: el espacio donde se forma, controla y extingue el arco. El <b>arco eléctrico</b> es una columna de <b>plasma</b> que conduce corriente entre los contactos al separarse.</p>
   <ul>
   <li><b>SF₆:</b> el gas participa en el <b>aislamiento</b> y en la <b>extinción</b> del arco (flujo a presión); es electronegativo y de alta rigidez dieléctrica (mayor que la del aceite y la del aire); la <b>elongación y enfriamiento</b> (extinción) del arco se logran con su flujo a presión; domina en interruptores modernos y en subestaciones GIS. El ensayo de <b>hermeticidad</b> verifica que no haya fugas y que la presión mantenga la rigidez dieléctrica.</li>
   <li><b>Vacío:</b> medio ampliamente usado en <b>media tensión</b>; no hay gas que ionizar, el arco de vapor metálico se <b>autoextingue</b> al primer cruce por cero.</li>
   <li><b>TRV</b> (tensión transitoria de restablecimiento): tensión entre contactos justo tras extinguir el arco. Si supera la rigidez dieléctrica que ya recuperó el espacio entre contactos, ocurre el <b>reencendido</b>, que la cámara debe evitar.</li>
   <li><b>Secuencia O–CO:</b> apertura, luego un cierre seguido de apertura inmediata (recierre automático para fallas transitorias en líneas aéreas).</li>
   <li><b>Operación:</b> hasta 145 kV es común <b>tripolar</b> (un mecanismo para las tres fases); en tensiones iguales o superiores a 220 kV (Colombia) <b>unipolar</b> (un mecanismo por polo), lo que permite reenganche monofásico. Algunos reconectadores de distribución también son unipolares.</li>
   <li>El <b>tiempo de apertura</b> se suma al del relé en la <b>coordinación</b> de protecciones. El interruptor es el “músculo”; el relé de protección es el “cerebro” que detecta y ordena el disparo.</li>
   <li>Mantenimiento/ensayos: resistencia de contactos (en µΩ; verifica continuidad y desgaste), tiempos de operación, hermeticidad.</li></ul>`],
 ["Seccionador y cuchillas de puesta a tierra",
  `<p>El <b>seccionador</b> proporciona un <b>corte visible</b> (aislamiento visible entre sus terminales cuando está abierto) para que el personal trabaje con seguridad. Se opera <b>sin carga</b> (sin corriente): no tiene cámara de extinción y no puede interrumpir corriente de carga ni de falla.</p>
   <ul>
   <li><b>Usos:</b> corte visible para mantenimiento; crear un <b>by-pass</b> (ruta alterna para dar mantenimiento a un interruptor sin botar la carga); modificar la configuración de los <b>barrajes</b> (transferencia entre barras).</li>
   <li><b>Tipos:</b> <b>pantógrafo</b> (articulado tipo tijera; su parte móvil se eleva verticalmente para conectarse a la barra superior) y <b>giratorio horizontal</b> (el eje de apertura gira horizontalmente).</li>
   <li><b>Accionamiento:</b> todos tienen opción de operación <b>manual</b> (palanca o manivela, emergencia); la operación remota usa accionamiento <b>motorizado</b> (maniobra desde la sala de control o el SCADA).</li>
   <li><b>Cuchillas de puesta a tierra:</b> conectan a tierra (<b>aterrizan</b>) equipos <b>desenergizados</b> para seguridad durante el mantenimiento y disipan tensiones <b>residuales o inducidas</b>. Solo se cierran con el equipo desenergizado.</li>
   <li><b>Mantenimiento rutinario:</b> limpieza, lubricación y ajuste de los contactos; ensayo de resistencia de contacto estática.</li></ul>`],
 ["Relés auxiliares (familia COMBIFLEX)",
  `<p>Los relés de protección detectan la falla, pero necesitan <b>relés auxiliares</b> y un interruptor que ejecute la orden. Según su función:</p>
   <ul>
   <li><b>Multiplicación de contactos:</b> permite obtener varios contactos a partir de una sola señal.</li>
   <li><b>Enclavamiento (bloqueo):</b> impide una maniobra cuando no se cumplen determinadas condiciones (por ejemplo, cerrar la cuchilla de tierra con el equipo energizado).</li>
   <li><b>Señalización:</b> proporciona una <b>señal</b> de la ocurrencia de una condición o actuación.</li>
   <li><b>Disparo:</b> actúa sobre el circuito de apertura del interruptor (bobina de <b>apertura</b>) y envía la orden de <b>disparo</b>; los de alta velocidad se emplean para accionar la bobina de apertura y requieren un tiempo de operación <b>muy corto</b>.</li></ul>`]
];

SUM[10] = [
 ["Transformador de potencia",
  `<p>Su <b>función</b> es modificar los niveles de <b>tensión</b> y corriente del sistema (conservando la potencia y la frecuencia, salvo pérdidas). Su <b>principio físico</b> es la <b>inducción electromagnética</b>: un flujo variable en el núcleo induce tensión en los devanados.</p>
   <ul>
   <li><b>Pérdidas:</b> en el <b>núcleo (hierro)</b>, casi constantes, “en vacío” (histéresis y corrientes de Foucault); en los <b>devanados (cobre)</b>, I²R, que crecen con la carga.</li>
   <li><b>Aceite:</b> cumple funciones de <b>aislamiento</b> y de <b>refrigeración</b>.</li>
   <li><b>S<sub>r</sub>:</b> potencia aparente asignada, la que puede suministrar continuamente.</li>
   <li><b>Grupo de conexión vectorial</b> (por ejemplo, Dyn11): identifica la forma de conexión de los <b>devanados</b> y el desfase entre primario y secundario.</li>
   <li><b>Impedancia de cortocircuito:</b> es la impedancia que contribuye a <b>limitar la corriente de falla</b>.</li>
   <li><b>Cambiador de tomas bajo carga:</b> el sistema de control puede ordenar remotamente un cambio de <b>posición</b> de las tomas para regular la tensión.</li>
   <li><b>Altitud:</b> un transformador estándar instalado a más de 1000 msnm debe <b>derratearse</b> (reducir su capacidad), porque el aire más tenue refrigera y aísla menos.</li>
   <li><b>Ensayos:</b> relación de transformación, resistencia de devanados (DC), prueba de vacío (corriente de excitación), DGA, resistencia de aislamiento y tan δ.</li></ul>`],
 ["Transformadores de medida: TC y TP",
  `<p><b>TC (corriente):</b> el devanado primario se conecta en <b>serie</b> con el circuito cuya corriente se quiere reproducir. El secundario tiene valores normalizados de <b>1 A o 5 A</b> y debe mantenerse siempre <b>cerrado</b> (abierto induce sobretensiones peligrosas). La <b>clase de exactitud</b> expresa la capacidad de reproducir la corriente primaria en el secundario con errores limitados; una clase <b>numéricamente menor</b> en un TC de medida (0,2 frente a 0,5) corresponde a un error <b>menor</b>. Los TC de <b>protección</b> (5P, 10P) deben mantener su exactitud en cortocircuito: el <b>ALF</b> (factor límite de exactitud) es el múltiplo de la corriente nominal hasta el que lo logran (5P20: error compuesto de 5 % hasta 20 veces I<sub>n</sub>). En un TC de <b>medida</b>, un <b>factor de seguridad (FS)</b> bajo hace que el núcleo sature antes y proteja los equipos de medida conectados al secundario.</p>
   <p><b>TP (tensión o potencial):</b> reducen la tensión del sistema a valores adecuados para <b>medición, protección o control</b>. Se distinguen en <b>inductivos</b> (acoplamiento magnético) y <b>capacitivos</b> (CVT/CCVT; divisor de condensadores, para muy alta tensión). Durante la <b>sincronización</b>, los TP suministran señales de <b>tensión</b> (y de ahí frecuencia y ángulo de fase) a los sistemas de medición y sincronismo. La <b>clase de precisión</b> define la exactitud (error de relación y de ángulo). Se verifican relación y polaridad para tener mediciones (facturación) y <b>protecciones</b> confiables. Ensayos de TC: relación, polaridad, resistencia de devanados secundarios y tan δ en los de papel-aceite.</p>`]
];

SUM[11] = [
 ["Pararrayos de óxido metálico",
  `<p>Su función es <b>proteger</b> los equipos contra <b>sobretensiones transitorias</b> (atmosféricas y de maniobra; eventos de microsegundos a milisegundos): limita la amplitud de la tensión y deriva la onda a tierra. El componente principal son los bloques de <b>óxido de zinc (ZnO)</b> —varistores—, que reemplazaron a los antiguos de carburo de silicio con explosores. Para proteger, el pararrayos debe tener un comportamiento <b>altamente no lineal</b>: alta impedancia (casi aislante) a tensión normal y camino de baja impedancia (conductor) durante la sobretensión.</p>
   <ul>
   <li><b>U<sub>c</sub>:</b> tensión de operación continua (la máxima que soporta permanentemente).</li>
   <li><b>Corriente de descarga nominal:</b> la corriente de impulso empleada para definir la <b>tensión residual</b>.</li>
   <li><b>Tensión residual:</b> la tensión máxima que aparece entre los terminales durante el paso de una corriente de impulso; el equipo protegido debe soportar más que eso (margen de protección).</li>
   <li><b>Capacidad térmica de energía:</b> energía total que puede absorber sin daño térmico.</li>
   <li><b>Conexión a tierra corta y directa:</b> reduce la inductancia del conductor y por tanto la sobretensión adicional.</li>
   <li><b>EGLA</b> (<i>Externally Gapped Line Arrester</i>): pararrayos de línea con explosor externo en serie.</li>
   <li>En servicio, la corriente de fuga (capacitiva + resistiva) es el mejor indicador de estado (tercer armónico, ver tema 8).</li></ul>`]
];

SUM[12] = [
 ["Aisladores",
  `<p>Función <b>eléctrica:</b> impedir el paso no deseado de corriente entre una parte energizada y tierra. Función <b>mecánica:</b> proporcionar <b>soporte</b> a conductores, barras o equipos manteniendo el aislamiento. Se fabrican en porcelana, vidrio o materiales <b>poliméricos</b> (compuestos). Usan <b>faldones o aletas</b> para aumentar la línea de fuga y controlar corrientes superficiales. La <b>limpieza</b> periódica reduce la corriente de fuga. El envejecimiento se acelera con la <b>temperatura</b>, la humedad, la <b>contaminación</b> y la radiación solar (especialmente en poliméricos). Un aislamiento <b>externo</b> está expuesto al aire (humedad, contaminación, radiación solar, salinidad); el <b>interno</b> está dentro de la envolvente y no está expuesto directamente. El aislamiento <b>autorecuperable</b> (aire, SF₆) restablece sus propiedades tras una descarga disruptiva; el sólido no.</p>`],
 ["Barrajes, conductores y conexiones",
  `<p>El <b>barraje</b> (barra colectora) es el <b>punto común</b> (nodo) al que se conectan varios circuitos de una subestación para un nivel de tensión; enlaza los equipos principales y transfiere energía entre bahías. Suele ser de <b>aluminio</b> o <b>cobre</b> (tubo o cable). Los terminales y conectores de aluminio se seleccionan según el material y las dimensiones del <b>conductor</b>.</p>
   <ul>
   <li><b>Corrosión galvánica:</b> riesgo especial en una conexión aluminio–cobre (par bimetálico con humedad); se mitiga con conectores bimetálicos.</li>
   <li><b>Compuesto antioxidante:</b> aplicado en conexiones de aluminio limita la oxidación y mejora la <b>conexión</b>.</li>
   <li><b>Presión de contacto:</b> en conectores atornillados, una presión adecuada mantiene baja la resistencia <b>eléctrica</b> de la unión.</li>
   <li><b>Resistencia de contacto</b> = resistencia de <b>constricción</b> (baja al aumentar la <b>fuerza</b> y el área de contacto) + resistencia de <b>película</b> (óxido, humedad, suciedad). Una conexión deficiente la aumenta y produce <b>calentamiento</b> (efecto Joule, I²R), que a su vez aumenta la resistencia: es el <b>efecto Joule acumulativo</b> o <b>punto caliente</b>, que puede fundir el contacto. Se mide con cuatro terminales (<b>método Kelvin</b>, también llamado puente de Thomson), que elimina la influencia de los conductores de prueba, y con corrientes superiores a 100 A según la hoja del curso; se detecta también con termografía.</li></ul>`]
];

SUM[13] = [
 ["Humedad relativa, punto de rocío y condensación",
  `<p>La <b>humedad relativa</b> (HR) expresa la cantidad de vapor de agua presente respecto de la <b>máxima</b> que el aire podría contener a esa temperatura: HR = (vapor presente / vapor máximo) × 100 %. <b>Ejemplo del parcial:</b> 7,5 g presentes y 15 g como máximo → HR = 50 %.</p>
   <ul>
   <li>Si la temperatura <b>baja</b> con el mismo contenido de vapor, el máximo disminuye y la HR <b>aumenta</b>.</li>
   <li>La HR llega al 100 % en la <b>saturación</b>. La temperatura a la cual ocurre es el <b>punto de rocío</b>; ahí el vapor empieza a condensarse.</li>
   <li>La diferencia entre la temperatura ambiente y el punto de rocío es el <b>margen</b> antes de alcanzar la saturación: cuanto menor, mayor el riesgo de <b>condensación</b>.</li>
   <li>Un cambio brusco de temperatura en un período de alta humedad puede llevar el aire a la saturación.</li></ul>
   <p><b>Efectos:</b> en aisladores, humedad alta favorece caminos <b>conductores</b> (tracking); en gabinetes aumenta el riesgo de <b>condensación</b> (y de cortocircuitos); con temperatura alta favorece la <b>corrosión</b>; en climas fríos sube la viscosidad de los <b>fluidos</b> (aceites y lubricantes); los equipos de interior deben evitar la exposición a la <b>radiación solar</b>. Mitigación típica: resistencias calefactoras, ventilación y deshumidificación.</p>`]
];

SUM[14] = [
 ["Cobre, aluminio y el riesgo de precio",
  `<p>El cobre y el aluminio son <b>commodities</b>: materias primas estandarizadas y <b>fungibles</b>, negociables internacionalmente en bolsas de metales.</p>
   <ul>
   <li><b>Precio spot:</b> precio al que se puede adquirir el metal para <b>entrega inmediata</b>. El spot del cobre en bolsa representa el valor de la <b>materia prima</b>, no el precio final de un conductor terminado.</li>
   <li><b>Conductor terminado:</b> cuesta más que el metal porque incorpora manufactura, transporte y <b>valor agregado</b>.</li>
   <li><b>Precio futuro / contrato de futuros:</b> acuerdo que fija hoy el precio para comprar o vender en una fecha <b>futura</b>.</li>
   <li><b>Volatilidad:</b> cambio del precio entre preparar la oferta y comprar el material. Si pasan meses, existe <b>riesgo de precio</b>: si cotizas hoy una obra con mucho cobre y el precio <b>sube</b> antes de comprar, tu costo aumenta.</li>
   <li><b>Cobertura (hedging):</b> uso de instrumentos financieros (como futuros) para reducir la exposición a variaciones futuras.</li>
   <li><b>Reajuste:</b> cláusula o fórmula contractual que actualiza ciertos componentes del precio según índices definidos (mano de obra, equipos, materiales). Es típica en contratos de obra de larga duración.</li>
   <li>Si asumes precio fijo dos años sin cobertura ni reajuste, una subida importante del metal reduce tu <b>margen</b>.</li></ul>
   <p><b>Ejemplo:</b> el cobre pesa 40 % del costo de un conductor y su precio sube 10 % entre la oferta y la compra: el costo total sube cerca de 4 %, que se descuenta del margen si no hay cobertura ni reajuste.</p>`]
];

SUM[15] = [
 ["Obras y sistemas de una subestación",
  `<ul>
   <li><b>Puesta a tierra:</b> disipa corrientes de falla hacia el terreno y limita las tensiones de <b>paso y de contacto</b>; es una malla de conductores <b>enterrados</b> (IEEE 80). La resistividad que se mide en campo es la <b>aparente</b>; en el método <b>Wenner</b> la profundidad explorada es aproximadamente el <b>espaciamiento</b> entre electrodos; la <b>anisotropía</b> es la variación con la dirección.</li>
   <li><b>Apantallamiento (SIPRA):</b> puntas captadoras, cables de guarda y bajantes; reduce la probabilidad de impacto directo de un <b>rayo</b> creando un cono o zona de protección.</li>
   <li><b>Servicios auxiliares:</b> suministran energía a los sistemas de <b>control y protección</b>. El sistema de <b>corriente continua</b> (rectificadores + distribución + banco de <b>baterías</b>) mantiene energía ininterrumpida aun con pérdida de la AC.</li>
   <li><b>Control, protección y medida (SCADA):</b> supervisa, coordina y ejecuta maniobras remotas. <b>Telecomunicaciones:</b> intercambio de información con centros de control.</li>
   <li><b>Protección contra incendios:</b> detectar, controlar o extinguir eventos de incendio.</li>
   <li><b>Planos:</b> el formato final del plano plegado debe aproximarse al tamaño <b>A4</b> para facilitar su manejo documental.</li>
   <li><b>Cerramientos:</b> controlan el <b>acceso</b> de personas. <b>Vías internas:</b> acceso y circulación dentro de la subestación.</li>
   <li><b>Fundaciones:</b> transfieren al terreno las cargas de equipos y <b>estructuras</b>, con esfuerzos mecánicos y <b>sísmicos</b>. <b>Pórticos y soportes de equipos:</b> estructuras de soporte.</li>
   <li><b>Canalizaciones y zanjas:</b> rutas para el tendido y protección de <b>cables</b>. <b>Desagües:</b> evacuan aguas lluvias.</li>
   <li><b>Configuraciones de barras:</b> barra sencilla (la más económica y menos confiable), principal y transferencia, doble barra con un interruptor, interruptor y medio, doble barra con doble interruptor y anillo; más flexibilidad y confiabilidad al pasar de la sencilla a las de doble barra.</li></ul>`]
];

SUM[16] = [
 ["Cortocircuito, asimetría y ondas de impulso",
  `<p>Un <b>cortocircuito</b> es una conexión anormal de impedancia relativamente <b>baja</b> entre dos puntos de <b>diferente potencial</b>. En un cortocircuito real, la corriente inicial suele ser <b>asimétrica</b>: la suma de una componente AC simétrica y una componente <b>continua (DC)</b> o aperiódica que decae gradualmente con constante de tiempo L/R. Su origen es la inductancia de la red, que impide un cambio brusco de corriente; la asimetría es máxima si la falla ocurre con la tensión cercana a cero. En los primeros ciclos de la falla la asimetría se debe a esa componente DC.</p>
   <ul>
   <li><b>I<sub>k</sub> (corriente soportada de corta duración) y t<sub>k</sub> (duración, típicamente 1 s o 3 s):</b> verifican la capacidad <b>térmica</b>.</li>
   <li><b>I<sub>p</sub> (corriente de cresta):</b> primer pico, I<sub>p</sub> = κ·√2·I<sub>k</sub>″ (κ depende de la relación R/X); produce fuerzas electrodinámicas que intentan doblar barras o romper aisladores, y verifica la integridad <b>mecánica</b>.</li>
   <li><b>TRV:</b> tensión transitoria de restablecimiento entre los contactos del interruptor tras la interrupción (ver tema 10).</li>
   <li><b>Impulso tipo rayo:</b> forma de onda normalizada <b>1,2/50 µs</b> (frente 1,2 µs; cola a 50 % de la cresta a los 50 µs); su tensión soportada es U<sub>p</sub>.</li>
   <li><b>Impulso de maniobra:</b> <b>250/2500 µs</b> (frente lento); su tensión soportada es U<sub>s</sub>.</li>
   <li>Relación con componentes simétricas: las fallas asimétricas se estudian con las redes de secuencia (temas 1 a 4); la corriente de neutro en una falla a tierra es 3I<sub>0</sub>.</li></ul>`]
];
// [tema, pregunta, [respuestas], nota, fuente]
const P1 = [
 [9,"El dispositivo de maniobra capaz de establecer, conducir e interrumpir corrientes tanto en condiciones normales como de falla se denomina ____.",["interruptor","interruptor de potencia"],"Con cámara de extinción. El seccionador NO interrumpe corriente.","P1-1"],
 [14,"El precio al cual puede adquirirse un metal para entrega inmediata en el mercado se denomina precio ____.",["spot"],"Entrega inmediata = spot; entrega futura = precio futuro.","P1-2"],
 [13,"La humedad relativa expresa la cantidad de vapor de agua presente respecto de la cantidad ____ que el aire podría contener a esa temperatura.",["maxima","maximo"],"HR = vapor presente / vapor máximo × 100 %.","P1-3"],
 [12,"El punto común al que se conectan varios circuitos de una subestación para un determinado nivel de tensión se denomina ____.",["barraje","barrajes","barra","barras","barra colectora"],"Barraje = nodo de interconexión.","P1-4"],
 [8,"El valor eficaz de la tensión entre fases para la cual está diseñada una aparamenta se representa mediante ____.",["ur","un","u"],"Tensión asignada: Ur (IEC). La mayoría de las hojas anteriores también la dan como Ur.","P1-5"],
 [10,"Los devanados primarios de los transformadores de ____ se conectan en serie con el circuito cuya corriente se desea reproducir.",["corriente","tc"],"TC: primario en serie. TP: primario en paralelo.","P1-6"],
 [14,"El cobre y el aluminio pueden negociarse internacionalmente como ____ porque son materias primas estandarizadas y fungibles.",["commodities","commodity","comodities","comoditis"],"Materia prima estandarizada y fungible = commodity.","P1-7"],
 [9,"El seccionador debe operarse normalmente sin corriente de ____.",["carga"],"No tiene poder de corte: se maniobra sin carga.","P1-8"],
 [11,"Los varistores utilizados en los pararrayos modernos están fabricados principalmente con óxido de ____.",["zinc","cinc"],"ZnO: varistor altamente no lineal.","P1-9"],
 [10,"En un transformador de potencia, las pérdidas que se producen principalmente en el núcleo se denominan pérdidas en el ____.",["hierro","nucleo","vacio"],"Pérdidas en el hierro (vacío) vs. pérdidas en el cobre (con carga).","P1-10"],
 [9,"El relé auxiliar que permite obtener varios contactos a partir de una señal realiza una función de ____ de contactos.",["multiplicacion"],"Multiplicación de contactos.","P1-11"],
 [14,"Si un contratista cotiza hoy una obra que requerirá grandes cantidades de cobre dentro de ocho meses, queda expuesto a que el precio del metal ____ antes de realizar la compra.",["aumente","aumenta","suba","sube","incremente"],"Riesgo de precio.","P1-12"],
 [12,"El aislamiento expuesto al aire ambiente y, por tanto, a humedad, contaminación, radiación solar y salinidad se denomina aislamiento ____.",["externo"],"Externo (expuesto) vs. interno (dentro de la envolvente).","P1-13"],
 [8,"La corriente máxima que puede circular continuamente por una aparamenta sin producir un calentamiento inadmisible se representa mediante ____.",["ir","in","i"],"Corriente asignada en servicio continuo (Ir; también se ve como In).","P1-14"],
 [13,"Cuando disminuye la temperatura del aire manteniendo constante su contenido de vapor de agua, la humedad relativa ____.",["aumenta","aumente","sube"],"Baja el vapor máximo posible, sube la HR.","P1-15"],
 [10,"La función de un transformador de potencia consiste principalmente en modificar los niveles de ____ y corriente del sistema.",["tension"],"","P1-16"],
 [9,"Un seccionador abierto proporciona entre sus terminales un aislamiento ____.",["visible","galvanico"],"Corte visible.","P1-17"],
 [9,"El medio de interrupción utilizado ampliamente en interruptores de media tensión es el ____.",["vacio"],"Interruptor al vacío.","P1-18"],
 [14,"Un acuerdo que permite fijar hoy un precio para comprar o vender un commodity en una fecha futura se denomina contrato de ____.",["futuros","futuro"],"Contrato de futuros.","P1-19"],
 [12,"Los conductores metálicos que constituyen un barraje son normalmente de aluminio o ____.",["cobre"],"","P1-20"],
 [10,"La capacidad de un TC para reproducir la corriente primaria en su secundario con errores limitados se expresa mediante su clase de ____.",["exactitud","precision"],"Clase de exactitud (0,2; 0,5; 5P).","P1-21"],
 [11,"El dispositivo utilizado para proteger los equipos frente a sobretensiones transitorias se denomina ____.",["pararrayos","descargador","pararrayo"],"","P1-22"],
 [9,"En un relé COMBIFLEX destinado a actuar sobre el circuito de apertura de un interruptor es especialmente importante un tiempo de operación muy ____.",["corto"],"Disparo rápido.","P1-23"],
 [13,"Si el aire contiene 7,5 g de vapor de agua y a esa temperatura podría contener como máximo 15 g, su humedad relativa es ____ %.",["50","50%"],"7,5/15 = 0,5.","P1-24"],
 [8,"La corriente soportada de corta duración asignada se representa mediante ____.",["ik"],"Eficaz; efecto térmico.","P1-25"],
 [14,"La utilización de instrumentos financieros para reducir la exposición a futuras variaciones del precio de una materia prima se denomina cobertura o ____.",["hedging","cobertura"],"Hedging.","P1-26"],
 [12,"La función mecánica de los aisladores consiste en proporcionar ____ a conductores, barras o equipos manteniendo simultáneamente el aislamiento eléctrico.",["soporte","apoyo","sujecion"],"","P1-27"],
 [9,"La creación de un camino alternativo para desviar la corriente alrededor de un equipo se denomina ____.",["by pass","bypass","by-pass","derivacion"],"Con seccionadores se logra un by-pass para mantener un interruptor sin botar la carga.","P1-28"],
 [10,"En un transformador de potencia, la potencia aparente nominal que puede suministrar continuamente se representa mediante ____.",["sr","sn","s"],"Potencia aparente asignada (Sr; también SN).","P1-29"],
 [13,"La temperatura a la cual el aire alcanza una humedad relativa del 100 % se denomina punto de ____.",["rocio"],"Punto de rocío.","P1-30"],
 [14,"Si entre la presentación de una oferta y la compra efectiva de los materiales transcurren varios meses, la variación del precio de los metales constituye un riesgo de ____.",["precio"],"Riesgo de precio.","P1-31"],
 [8,"La corriente de cresta soportada asignada se representa mediante ____.",["ip"],"Valor pico; esfuerzos mecánicos.","P1-32"],
 [11,"La propiedad de los bloques de ZnO que permite al pararrayos presentar alta impedancia en condiciones normales y reducirla durante una sobretensión es su comportamiento ____.",["no lineal","nolineal","no lineales"],"Alta no linealidad (no óhmico).","P1-33"],
 [10,"El principio físico de funcionamiento de un transformador de potencia es la inducción ____.",["electromagnetica"],"Inducción electromagnética.","P1-34"],
 [9,"Un relé auxiliar utilizado para impedir una maniobra cuando no se cumplen determinadas condiciones realiza una función de ____.",["enclavamiento","bloqueo"],"Enclavamiento (interlock).","P1-35"],
 [14,"El precio internacional del cobre o del aluminio puede cambiar entre el momento de preparar una oferta y el de comprar el material; este comportamiento se denomina ____.",["volatilidad"],"","P1-36"],
 [8,"La duración durante la cual la aparamenta puede conducir la corriente de corta duración asignada se representa mediante ____.",["tk"],"1 s o 3 s.","P1-37"],
 [9,"La conexión de un seccionador a tierra durante labores de mantenimiento permite disipar tensiones residuales o ____.",["inducidas","induccion","inducido"],"Tensiones inducidas.","P1-38"],
 [13,"La humedad elevada combinada con cambios rápidos de temperatura puede producir ____.",["condensacion"],"Aire saturado → condensación.","P1-39"],
 [12,"La función eléctrica principal de un aislador es impedir el paso no deseado de corriente entre una parte energizada y ____.",["tierra","una parte aterrizada","aterrizada","puesta a tierra"],"","P1-40"],
 [11,"La tensión máxima que aparece entre los terminales de un pararrayos durante el paso de una corriente de impulso se denomina tensión ____.",["residual"],"Tensión residual.","P1-41"],
 [14,"Un conductor terminado cuesta más que el metal que contiene porque incorpora procesos de manufactura, transporte y valor ____.",["agregado"],"Valor agregado.","P1-42"],
 [9,"En un interruptor de potencia, el espacio en el cual se forma, controla y extingue el arco eléctrico se denomina cámara de ____.",["extincion","interrupcion"],"Cámara de extinción.","P1-43"],
 [10,"Los transformadores destinados a reducir la tensión del sistema a valores adecuados para medición, protección o control se denominan transformadores de ____.",["tension","potencial"],"TP / TV.","P1-44"],
 [10,"El aceite de un transformador cumple funciones de aislamiento y ____.",["refrigeracion","enfriamiento"],"","P1-45"],
 [10,"El Factor Límite de Exactitud, ALF, es una característica asociada principalmente con transformadores de corriente para ____.",["proteccion"],"TC de protección (5P20, etc.).","P1-46"],
 [12,"Los terminales y conectores de aluminio utilizados en subestaciones deben seleccionarse considerando el material y las dimensiones del ____.",["conductor"],"","P1-47"],
 [9,"Un interruptor debe ser capaz de interrumpir una corriente de ____ sin sufrir daños incompatibles con su función.",["falla","cortocircuito"],"","P1-48"],
 [14,"En un contrato de obra de larga duración, una cláusula que actualiza determinados componentes del precio según la evolución de índices definidos contractualmente corresponde a un mecanismo de ____.",["reajuste"],"Reajuste.","P1-49"],
 [9,"La función de un relé de señalización es proporcionar una ____ de la ocurrencia de una determinada condición o actuación.",["señal","senal"],"","P1-50"],
 [8,"La frecuencia asignada de la aparamenta se representa mediante ____.",["fr"],"","P1-51"],
 [11,"La tensión de operación continua de un pararrayos se representa mediante ____.",["uc"],"Uc.","P1-52"],
 [9,"Un seccionador también puede utilizarse para modificar la configuración de los ____.",["barrajes","barras","barraje"],"Transferencia entre barras.","P1-53"],
 [12,"Los aisladores de subestaciones pueden fabricarse, entre otros materiales, en porcelana, vidrio o materiales ____.",["polimericos","sinteticos","compuestos","polimerico","composite"],"Aisladores poliméricos (compuestos). Respuesta inferida: verifícala con tus apuntes.","P1-54"],
 [14,"Una fórmula contractual que modifica el precio de una obra según la variación de índices representativos de mano de obra, equipos o materiales se conoce como fórmula de ____.",["reajuste"],"Fórmula de reajuste.","P1-55"],
 [8,"La tensión de alimentación asignada de los circuitos auxiliares y de mando se representa mediante ____.",["ua"],"Ua.","P1-56"],
 [9,"En un interruptor de SF6, el gas participa en el aislamiento y en la ____ del arco.",["extincion"],"Aislamiento y extinción.","P1-57"],
 [12,"Una conexión eléctrica deficiente entre conductores puede aumentar la resistencia de contacto y producir ____.",["calentamiento","sobrecalentamiento","puntos calientes","punto caliente"],"Efecto Joule I²R → punto caliente.","P1-58"],
 [10,"En un transformador de potencia, la impedancia que contribuye a limitar la corriente de falla se denomina impedancia de ____.",["cortocircuito"],"Impedancia de cortocircuito.","P1-59"],
 [10,"La corriente secundaria asignada de un TC tiene valores normalizados típicos de 1 A o ____ A.",["5","5a"],"1 A o 5 A.","P1-60"],
 [9,"El tipo de seccionador cuya parte móvil se eleva para conectarse a una barra superior se denomina ____.",["pantografo"],"Pantógrafo.","P1-61"],
 [13,"Cuanto menor sea la diferencia entre la temperatura ambiente y el punto de rocío, mayor será el riesgo de ____.",["condensacion"],"","P1-62"],
 [9,"El medio aislante gaseoso utilizado ampliamente en interruptores y subestaciones GIS es el ____.",["sf6","hexafluoruro de azufre"],"","P1-63"],
 [11,"En un pararrayos, la corriente de impulso empleada para definir la tensión residual se denomina corriente de descarga ____.",["nominal"],"Corriente de descarga nominal.","P1-64"],
 [14,"Una empresa que fija anticipadamente el precio del cobre que necesitará meses después busca reducir su exposición a la ____ del mercado.",["volatilidad"],"","P1-65"],
 [15,"Una de las funciones básicas de los servicios auxiliares de una subestación es suministrar energía a los sistemas de control y ____.",["proteccion","protecciones"],"","P1-66"],
 [12,"En una conexión entre aluminio y cobre debe considerarse especialmente el riesgo de corrosión ____.",["galvanica"],"Corrosión galvánica.","P1-67"],
 [8,"La corriente soportada de cresta permite verificar principalmente el comportamiento ____ de la aparamenta durante un cortocircuito.",["mecanico","mecanica"],"","P1-68"],
 [14,"El precio spot del cobre en una bolsa internacional representa principalmente el valor de la ____, no el precio final de un conductor terminado instalado en una obra.",["materia prima"],"","P1-69"],
 [15,"La función de las telecomunicaciones en una subestación incluye el intercambio de información con centros de ____.",["control","despacho","distribucion","supervision"],"Centros de control (despacho). Una hoja corregida acepta 'distribución'.","P1-70"],
 [9,"El dispositivo de protección que actúa sobre el circuito de apertura de un interruptor envía una orden de ____.",["disparo","apertura"],"Orden de disparo.","P1-71"],
 [12,"El aislamiento situado dentro de la envolvente de un equipo y que no se encuentra normalmente expuesto directamente al ambiente se denomina aislamiento ____.",["interno"],"","P1-72"],
 [12,"En los conectores atornillados, una presión de contacto adecuada contribuye a mantener baja la resistencia ____ de la unión.",["electrica","de contacto"],"","P1-73"],
 [14,"Si un contratista asume un precio fijo durante dos años sin ningún mecanismo de cobertura o reajuste, una subida importante del cobre, aluminio o acero puede reducir su ____.",["margen","utilidad","ganancia"],"Margen.","P1-74"],
 [10,"En un transformador de potencia, el grupo de conexión vectorial identifica la forma de conexión de los ____.",["devanados","bobinados"],"","P1-75"],
 [10,"La clase 5P de un transformador de corriente corresponde a una aplicación de ____.",["proteccion"],"","P1-76"],
 [15,"La función principal de las canalizaciones y zanjas es proporcionar rutas para el tendido y protección de ____.",["cables","conductores"],"","P1-77"],
 [9,"El tipo de seccionador cuyo eje de apertura gira horizontalmente se denomina giratorio ____.",["horizontal"],"Respuesta tomada de la hoja; confírmala con tus apuntes.","P1-78"],
 [10,"Una clase de exactitud numéricamente menor en un TC de medida corresponde, en general, a un error ____.",["menor","mas pequeño","mas bajo"],"Clase 0,2 tiene menor error que 0,5.","P1-79"],
 [15,"El sistema que permite conducir de manera segura corrientes de falla hacia el terreno es el sistema de puesta a ____.",["tierra"],"","P1-80"],
 [16,"La forma normalizada del impulso tipo rayo es ____ µs.",["1.2/50","1.2/50us"],"Frente 1,2 µs / cola 50 µs.","P1-81"],
 [9,"En un interruptor, el arco eléctrico es una columna de ____ que conduce corriente entre los contactos separados.",["plasma"],"","P1-82"],
 [9,"Un relé auxiliar de alta velocidad utilizado en un esquema de protección puede emplearse para accionar la bobina de ____ del interruptor.",["apertura","disparo"],"","P1-83"],
 [12,"El barraje constituye eléctricamente un ____ común de interconexión entre circuitos.",["punto","nodo"],"","P1-84"],
 [15,"Los cerramientos de una subestación contribuyen, entre otras funciones, a controlar el ____ de personas a las instalaciones.",["acceso","ingreso"],"","P1-85"],
 [13,"Un cambio brusco de temperatura durante un período de alta humedad puede llevar al aire hasta condiciones de ____.",["saturacion"],"","P1-86"],
 [14,"El precio futuro permite pactar hoy condiciones económicas para una operación que se realizará en una fecha ____.",["futura","posterior","futuro"],"","P1-87"],
 [11,"La característica del pararrayos que expresa la energía total que puede absorber sin sufrir daño térmico se denomina capacidad ____ de energía.",["termica"],"","P1-88"],
 [15,"Las fundaciones tienen como función transferir al terreno las cargas provenientes de equipos y ____.",["estructuras"],"","P1-89"],
 [10,"En un transformador de potencia con cambiador de tomas bajo carga, el sistema de control puede ordenar remotamente un cambio de ____ de las tomas.",["posicion"],"","P1-90"],
 [10,"En un TC destinado a medida, un Factor de Seguridad bajo contribuye a proteger los equipos de ____ conectados al secundario.",["medida","medicion"],"","P1-91"],
 [15,"Los pórticos y soportes de equipos forman parte de las estructuras de ____ de la subestación.",["soporte","metalicas","metalica","civiles"],"Estructuras de soporte (pórticos y soporte de equipos). Respuesta inferida del syllabus.","P1-92"],
 [12,"Un compuesto aplicado en determinadas conexiones de aluminio puede ayudar a limitar la oxidación y mejorar el comportamiento de la ____.",["conexion"],"","P1-93"],
 [15,"La protección contra incendios tiene como propósito detectar, controlar o extinguir eventos de ____.",["incendio","incendios","fuego"],"","P1-94"],
 [13,"La diferencia entre la temperatura ambiente y el punto de rocío proporciona una indicación del margen existente antes de alcanzar la ____.",["saturacion"],"","P1-95"],
 [15,"Los desagües de una subestación permiten evacuar principalmente agua de ____ y otros aportes de agua del emplazamiento.",["lluvia","lluvias"],"","P1-96"],
 [11,"Un pararrayos debe conectarse a tierra mediante una conexión lo más corta y ____ posible.",["directa","recta"],"Reduce la inductancia.","P1-97"],
 [15,"Las vías internas permiten el acceso y circulación de personal, vehículos y equipos dentro de la ____.",["subestacion"],"","P1-98"],
 [15,"La función del apantallamiento frente a descargas atmosféricas consiste en reducir la probabilidad de impacto directo de un ____ sobre los equipos protegidos.",["rayo"],"","P1-99"]
];
// Parcial 2 de 2026-1 (3 de junio de 2026): [tema, pregunta, [respuestas], nota, fuente]
const P2 = [
 [8,"La tensión soportada asignada al impulso tipo rayo se representa por ____.",["up"],"","P2-1"],
 [6,"El puente utilizado clásicamente para medir la tangente delta se denomina puente de ____.",["schering"],"","P2-2"],
 [13,"La humedad elevada favorece la formación de caminos ____.",["conductores","conductor"],"","P2-3"],
 [12,"El método de medición de resistencia de contacto que emplea cuatro terminales para eliminar la influencia de los conductores de prueba se denomina método de ____.",["kelvin","thomson","cuatro hilos","puente de thomson"],"Kelvin (cuatro hilos); en otra hoja aparece 'puente de Thomson'.","P2-4"],
 [9,"La secuencia típica de operación 'O-CO' incluye la capacidad de un ____ seguido de una apertura inmediata.",["cierre"],"","P2-5a"],
 [9,"La secuencia típica de operación 'O-CO' incluye la capacidad de un cierre seguido de una ____ inmediata.",["apertura"],"","P2-5b"],
 [16,"La forma de onda estándar del impulso tipo maniobra es ____ µs.",["250/2500","250/2500us"],"","P2-6"],
 [9,"La función principal de las cuchillas de puesta a tierra es ____ equipos desenergizados durante labores de mantenimiento.",["aterrizar","poner a tierra","conectar a tierra"],"","P2-7"],
 [4,"El aislamiento ____ puede restablecer sus propiedades dieléctricas después de una descarga disruptiva.",["autorecuperable","auto-recuperable","autorrecuperable"],"","P2-8"],
 [10,"Los devanados secundarios de los transformadores de ____ se conectan en serie con el circuito primario.",["corriente","tc"],"Así dice el enunciado del parcial; lo que va en serie con el circuito es el devanado del TC.","P2-9"],
 [6,"En un dieléctrico ideal, la corriente se encuentra desfasada ____ grados respecto a la tensión aplicada.",["90","90grados"],"","P2-10"],
 [5,"La resistencia de aislamiento disminuye aproximadamente a la mitad por cada incremento de ____ en la temperatura.",["10","10c","10grados","10oc"],"10 °C.","P2-11"],
 [11,"Las sobretensiones que ayudan a limitar los pararrayos son las de carácter ____.",["transitorio","transitorias","transitoria"],"","P2-12"],
 [8,"La corriente soportada de cresta asignada (Ip) se utiliza principalmente para la verificación ____ del equipo.",["mecanica"],"","P2-13"],
 [5,"El equipo utilizado para medir resistencia de aislamiento mediante tensión DC se denomina ____.",["megohmetro","megger"],"","P2-14"],
 [16,"La forma de onda estándar del impulso tipo rayo es ____ µs.",["1.2/50","1.2/50us"],"","P2-15"],
 [9,"En interruptores en vacío, el arco eléctrico se ____ rápidamente alrededor del paso por cero de la corriente.",["autoextingue","extingue"],"","P2-16"],
 [11,"Los bloques de ____ son el elemento principal utilizado en los pararrayos modernos.",["oxido de zinc","zno","oxido de cinc"],"","P2-17"],
 [10,"La función principal de los TP durante la sincronización es suministrar señales de ____ a los sistemas de medición y sincronismo.",["tension","tension frecuencia y angulo","tension y angulo","tension y frecuencia"],"Tensión (y de ahí frecuencia y ángulo de fase).","P2-18"],
 [6,"La relación entre la componente resistiva y la componente capacitiva de corriente define la ____.",["tangente delta","tan delta","tandelta"],"","P2-19"],
 [12,"El envejecimiento de los aisladores se acelera con el incremento de la ____.",["temperatura"],"","P2-20"],
 [9,"La cámara de extinción debe impedir el ____ del arco eléctrico.",["reencendido","reignicion"],"","P2-21"],
 [16,"Un cortocircuito corresponde a una conexión accidental de impedancia relativamente ____ entre puntos de diferente potencial.",["baja"],"","P2-22"],
 [12,"La resistencia de constricción disminuye al aumentar la ____ de contacto.",["fuerza","presion","area"],"Fuerza de contacto (al aumentar la fuerza crece el área real de contacto). Otra hoja dice 'área'.","P2-23"],
 [12,"El fenómeno asociado al aumento progresivo de temperatura debido al incremento de la resistencia de contacto se conoce como ____.",["efecto joule acumulativo","efecto joule","punto caliente","puntos calientes","embalamiento termico"],"Efecto Joule acumulativo (punto caliente).","P2-24"],
 [6,"La tangente delta cuantifica las pérdidas ____ en un sistema aislante sometido a tensión alterna.",["dielectricas"],"","P2-25"],
 [9,"Los relés auxiliares utilizados para enviar órdenes de apertura del interruptor se denominan relés de ____.",["disparo","proteccion"],"Relés de disparo (en la hoja corregida también se aceptó 'protección').","P2-26"],
 [5,"El índice de polarización corresponde a la relación entre la resistencia medida a los 10 minutos y la medida al primer ____.",["minuto","1 minuto"],"","P2-27"],
 [7,"Los ensayos realizados sobre cada unidad fabricada se denominan ensayos de ____.",["rutina"],"","P2-28"],
 [9,"Los interruptores de tensiones hasta aproximadamente 145 kV son frecuentemente de operación ____.",["tripolar"],"","P2-29"],
 [8,"La aparamenta corresponde al conjunto de aparatos de maniobra y equipos ____.",["asociados","asociado"],"","P2-30"],
 [8,"La tensión asignada se representa mediante ____.",["ur"],"","P2-31"],
 [5,"La corriente medida durante una prueba de aislamiento se compone de corriente capacitiva, de absorción y de corriente de ____.",["fuga","conduccion"],"","P2-32"],
 [16,"En los primeros ciclos de un cortocircuito, la asimetría de corriente se debe a la presencia de una componente ____.",["dc","continua","continuo"],"","P2-33"],
 [9,"El mantenimiento rutinario más común en los ____ incluye limpieza, lubricación y ajuste de contactos.",["seccionadores","seccionador"],"","P2-34"],
 [8,"La duración de cortocircuito asignada se representa mediante ____.",["tk"],"","P2-35"],
 [9,"Un seccionador tipo ____ desplaza su contacto móvil hacia la barra superior.",["pantografo"],"","P2-36"],
 [8,"La frecuencia asignada se representa mediante ____.",["fr"],"","P2-37"],
 [9,"La función principal de un seccionador es proporcionar un ____ que garantice condiciones seguras de mantenimiento.",["corte visible"],"","P2-38"],
 [9,"Para operación remota, los seccionadores emplean normalmente accionamiento ____.",["motorizado"],"","P2-39"],
 [8,"La corriente soportada de corta duración asignada se representa mediante ____.",["ik"],"","P2-40"],
 [9,"En medios con SF6, la rigidez dieléctrica es superior a la del ____.",["aceite","aire"],"Marcado correcto con 'aceite' en el parcial.","P2-41"],
 [5,"El terminal adicional utilizado en un megóhmetro para eliminar corrientes superficiales se denomina terminal de ____.",["guarda","guard"],"","P2-42"],
 [9,"La TRV corresponde a la tensión transitoria de ____ entre contactos después de la interrupción de corriente.",["restablecimiento"],"","P2-43"],
 [4,"La función principal del aislamiento eléctrico consiste en impedir el paso no deseado de ____ entre partes activas.",["corriente"],"","P2-44"],
 [13,"La combinación de elevada humedad y temperatura favorece procesos de ____.",["corrosion"],"","P2-45"],
 [10,"Los transformadores de ____ pueden clasificarse en inductivos y capacitivos.",["potencial","tension"],"","P2-46"],
 [11,"Un pararrayos con explosor externo se denomina ____.",["egla"],"","P2-47"],
 [8,"La tensión soportada asignada a frecuencia industrial de corta duración se representa mediante ____.",["ud"],"","P2-48"],
 [7,"Los ensayos realizados sobre ejemplares representativos de un diseño se denominan ensayos de ____.",["tipo"],"","P2-49"],
 [12,"Las normas técnicas suelen exigir corrientes de prueba superiores a ____ A en mediciones de resistencia de contacto.",["100","100a"],"","P2-50"],
 [8,"La corriente de cresta asignada se utiliza principalmente para verificación ____ de equipos.",["mecanica"],"","P2-51"],
 [11,"Para garantizar una protección adecuada, el pararrayos debe presentar una característica altamente ____.",["no lineal","nolineal"],"","P2-52"],
 [13,"En aparamenta de interior no debe existir influencia significativa de la ____.",["radiacion solar","radiacion","radiacion del sol"],"","P2-53"],
 [11,"La función principal de un pararrayos es ____ los equipos frente a sobretensiones transitorias.",["proteger"],"","P2-54"],
 [9,"Los interruptores de muy alta tensión suelen ser de operación ____.",["unipolar","monopolar"],"No tripolar: el parcial marcó 'monopolar'.","P2-55"],
 [8,"La serie normalizada recomendada para corrientes asignadas continuas es la serie ____.",["r10"],"","P2-56"],
 [10,"El Factor Límite de Exactitud (ALF) define el múltiplo de corriente nominal hasta el cual un TC mantiene su exactitud bajo condiciones de ____.",["cortocircuito"],"","P2-57"],
 [8,"Las características asignadas constituyen magnitudes utilizadas con fines de ____.",["especificacion"],"","P2-58"],
 [8,"La tensión soportada asignada al impulso tipo maniobra se representa mediante ____.",["us"],"","P2-59"],
 [13,"En climas fríos, el incremento de viscosidad afecta principalmente a los ____.",["aceites","fluidos","lubricantes"],"Marcado correcto con 'aceites'.","P2-60"],
 [10,"La clase de ____ define la exactitud de un transformador de tensión.",["precision","exactitud"],"","P2-61"],
 [13,"La humedad elevada en gabinetes incrementa el riesgo de ____.",["condensacion"],"Marcado correcto con 'condensación'.","P2-62"],
 [11,"Cuando se presenta una sobretensión, el pararrayos se comporta temporalmente como un camino de baja ____ hacia tierra.",["impedancia","conductor"],"","P2-63"],
 [16,"La asimetría de la corriente de cortocircuito se produce por la presencia de una componente ____ decreciente.",["continua","dc","continuo"],"","P2-64"],
 [15,"El formato final del plano plegado debe aproximarse al tamaño ____ para facilitar su manejo documental.",["a4"],"Plano plegado: tamaño A4.","P2-65"],
 [9,"Un uso común del seccionador, además del corte visible, es permitir la creación de un ____.",["by pass","bypass","by-pass"],"","P2-66"],
 [9,"La ____ y enfriamiento del arco eléctrico puede lograrse mediante el flujo a presión de SF6.",["elongacion","alargamiento","extincion"],"En este parcial el enunciado dice 'elongación y enfriamiento'; en otra hoja la clave dice 'extinción'.","P2-67"],
 [8,"La subestación convertidora AC/DC constituye el núcleo de los sistemas ____.",["hvdc"],"","P2-68"],
 [9,"Todos los seccionadores disponen de posibilidad de operación ____.",["manual"],"Marcado correcto con 'manual'.","P2-69"],
 [9,"Para garantizar la actuación de las protecciones eléctricas, los relés deben complementarse con ____ capaces de interrumpir la corriente de falla o cortocircuito.",["interruptores","interruptor"],"","P2-70a"],
 [9,"Para garantizar la actuación de las protecciones eléctricas, los relés deben complementarse con interruptores capaces de interrumpir la corriente de ____.",["falla","cortocircuito","falla o cortocircuito"],"","P2-70b"]
];
const QC = [
 // ---- Tema 0: fundamentos
 [0,"El método de las componentes simétricas fue desarrollado por el ingeniero canadiense Charles ____, que trabajaba para Westinghouse.",["fortescue"],"Fortescue. Componentes pág. 5.","Comp p.5"],
 [0,"Fortescue publicó el método en el año ____ con el artículo 'Method of Symmetrical Co-Ordinates Applied to the Solution of Polyphase Networks'.",["1918"],"Stokvis lo había explicado antes, en 1915.","Comp p.5"],
 [0,"L. G. Stokvis explicó el método por primera vez en el año ____.",["1915"],"","Comp p.5"],
 [0,"Un sistema trifásico desbalanceado se puede representar como la suma de ____ sistemas trifásicos balanceados.",["tres","3"],"Positivo, negativo y cero.","Comp p.12"],
 [0,"El componente de secuencia ____ gira en el mismo sentido que el sistema original.",["positiva","directa"],"","Comp p.12"],
 [0,"El componente de secuencia ____ gira en sentido contrario al del sistema original.",["negativa","inversa"],"","Comp p.12"],
 [0,"El componente de secuencia ____ está formado por tres fasores de igual magnitud y en fase; también se llama homopolar.",["cero","homopolar"],"","Comp p.12"],
 [0,"En español, las componentes de secuencia positiva, negativa y cero también se llaman directa, inversa y ____.",["homopolar"],"Tabla de terminología, Comp p.13.","Comp p.13"],
 [0,"El operador a tiene magnitud 1 y un ángulo de ____ grados.",["120"],"a = 1∠120°.","Comp p.10"],
 [0,"En forma rectangular, a = −1/2 + j ____ / 2.",["raiz de 3","raiz3","raiz(3)","sqrt3","1.73","1.732"],"a = −½ + j√3/2.","Comp p.10"],
 [0,"Multiplicar un fasor por el operador a lo ____ 120° sin cambiar su magnitud.",["rota","gira"],"","Comp p.10"],
 [0,"La suma 1 + a + a² es igual a ____.",["0","cero"],"Tres fasores iguales a 120° suman cero.","Comp p.11"],
 [0,"El operador a elevado al cubo, a³, es igual a ____.",["1","uno"],"","Comp p.11"],
 [0,"a² tiene un ángulo de ____ grados.",["240","-120"],"a² = 1∠240° = 1∠−120°.","Comp p.11"],
 [0,"Los circuitos de secuencia de un sistema desbalanceado se conectan entre sí únicamente en el punto de ____.",["desbalance","falla","desequilibrio"],"","Comp p.8"],
 [0,"El método de las componentes simétricas se apoya en el principio de ____, válido solo si el sistema es lineal.",["superposicion"],"","Comp p.4"],
 [0,"La relación matricial que pasa de secuencia a fase es [Iabc] = [____][I012].",["a","matriz a"],"[A] = [1 1 1; 1 a² a; 1 a a²].","Comp p.15"],
 [0,"Para pasar de fase a secuencia se usa [I012] = [A]^(−1)[Iabc]; la matriz inversa A⁻¹ lleva delante el factor ____.",["1/3","un tercio"],"A⁻¹ = (1/3)[1 1 1; 1 a a²; 1 a² a].","Comp p.17"],
 [0,"La corriente de secuencia cero se calcula como I0 = (1/3)(Ia + Ib + ____).",["ic"],"Es el promedio de las tres fases.","Comp p.15–17"],
 [0,"La corriente de secuencia positiva se calcula como I1 = (1/3)(Ia + a·Ib + ____·Ic).",["a2","a^2","a²","a al cuadrado"],"I1 = (1/3)(Ia + aIb + a²Ic).","Comp p.17"],
 [0,"La corriente de secuencia negativa se calcula como I2 = (1/3)(Ia + a²·Ib + ____·Ic).",["a"],"I2 = (1/3)(Ia + a²Ib + aIc).","Comp p.17"],
 [0,"Si solo hay corriente en la fase a (Ia = 3 A, Ib = Ic = 0), cada corriente de secuencia vale ____ A.",["1"],"I0 = I1 = I2 = Ia/3; es la condición de la falla monofásica.","Comp p.29"],
 [0,"Un sistema balanceado de secuencia positiva tiene corrientes de secuencia cero y negativa iguales a ____.",["0","cero"],"","Comp p.12"],
 [0,"La corriente de neutro en función de la secuencia cero es In = ____ · I0.",["3"],"In = Ia + Ib + Ic = 3I0.","Comp p.28"],
 [0,"Cuando un sistema es simétrico, para analizarlo solo es necesario estudiar una ____.",["fase"],"","Comp p.3"],
 [0,"Excepto por los fallos trifásicos, los fallos corresponden a un circuito desbalanceado o ____.",["asimetrico","asimetrica"],"","Comp p.3"],
 [0,"Los tipos de falla más comunes son la monofásica a tierra (SLG) y la de línea a ____ (LL).",["linea"],"","Comp p.3"],
 [0,"Para sistemas trifásicos desbalanceados, los circuitos de secuencia se conectan únicamente en el punto de ____.",["desbalance"],"","Comp p.8"],
 [0,"En componentes simétricas, la potencia compleja trifásica es S = 3(V0·I0* + V1·I1* + V2·I2*); el factor ____ aparece porque la matriz A no es unitaria.",["3","tres"],"Complemento: A^H·A = 3I.","Comp (obj. p.2)"],

 // ---- Tema 1: cargas, impedancias y neutro
 [1,"En una carga en estrella con impedancia Zy por fase e impedancia de neutro Zn, la impedancia de secuencia cero es Z0 = Zy + ____·Zn.",["3"],"Por el neutro circula 3I0.","Comp p.20"],
 [1,"En una carga en estrella con impedancia de neutro, las impedancias de secuencia positiva y negativa valen Z1 = Z2 = ____.",["zy"],"","Comp p.20"],
 [1,"Si Zy = 10 Ω y Zn = 5 Ω, la impedancia de secuencia cero de la carga es Z0 = ____ Ω.",["25","25ohm","25ohmios"],"10 + 3·5 = 25.","Comp p.20"],
 [1,"La matriz Z012 = A⁻¹·Zabc·A de una carga en Y balanceada con Zn es una matriz ____.",["diagonal"],"Las secuencias quedan desacopladas.","Comp p.20"],
 [1,"En la carga en Y, la ecuación de secuencia cero es V0 = (Zy + 3Zn)·____.",["i0"],"","Comp p.21"],
 [1,"La caída de tensión entre el neutro y la tierra en el circuito de secuencia cero es ____ · I0 · Zn.",["3"],"","Comp p.28"],
 [1,"Si el neutro no está conectado a tierra, no hay flujo de corriente de secuencia cero porque Zn = ____.",["infinito","inf","infinita"],"","Comp p.28"],
 [1,"Cuando no hay conexión entre el neutro y el nodo de referencia, en el circuito de secuencia cero se muestra un circuito ____.",["abierto"],"","Comp p.28"],
 [1,"No puede haber circulación de corriente de secuencia ____ ni negativa entre el neutro y la tierra.",["positiva","directa"],"","Comp p.28"],
 [1,"Una carga en delta de impedancia Zδ por rama equivale a una estrella con Zy = Zδ / ____.",["3"],"","Comp p.22"],
 [1,"Para una carga en delta, las impedancias de secuencia positiva y negativa valen Z1 = Z2 = ____.",["zd/3","zdelta/3","zδ/3","z delta/3","zdelta3"],"Zδ/3.","Comp p.22"],
 [1,"Para una carga en delta, la impedancia de secuencia cero vista desde la línea es Z0 = ____.",["infinito","inf","infinita"],"La delta no tiene neutro: circuito abierto en secuencia cero.","Comp p.22"],
 [1,"En un elemento con impedancias propias y mutuas, la impedancia de secuencia se obtiene con Z012 = A⁻¹·Zabc·____.",["a"],"","Comp p.24"],
 [1,"ZS0 = (1/3)(Zaa + Zbb + Zcc) es la impedancia ____ de secuencia cero.",["propia","self"],"","Comp p.26"],
 [1,"ZM0 = (1/3)(Zbc + Zca + Zab) es la impedancia ____ de secuencia cero.",["mutua"],"","Comp p.26"],
 [1,"En un elemento simétrico con impedancia propia Zs e impedancia mutua Zm, la impedancia de secuencia cero es Z0 = Zs + ____·Zm.",["2"],"Z0 = Zs + 2Zm; Z1 = Z2 = Zs − Zm.","Comp p.25"],
 [1,"En un elemento simétrico con impedancia propia Zs y mutua Zm, las impedancias de secuencia positiva y negativa son Z1 = Z2 = Zs menos Zm; en secuencia cero se ____ (Zs + 2Zm).",["suma","suman","se suma","aumenta"],"Zs − Zm.","Comp p.25"],
 [1,"Las corrientes de una secuencia solo producen caídas de tensión en el circuito de esa ____.",["secuencia"],"","Comp p.27"],
 [1,"Como los valores de secuencia son simétricos, solo es necesario conocer una ____ y a partir de ella obtener las restantes.",["fase"],"","Comp p.27"],

 // ---- Tema 2: circuitos de secuencia
 [2,"Para las secuencias positiva y negativa, el nodo de referencia del circuito es el ____ del sistema.",["neutro"],"","Comp p.35"],
 [2,"Para la secuencia cero, el nodo de referencia del circuito es la ____.",["tierra"],"","Comp p.35"],
 [2,"Solo el circuito de secuencia ____ contiene fuentes de tensión (las fem de los generadores).",["positiva","directa"],"","Comp p.35"],
 [2,"Un generador sincrónico solo produce tensión de secuencia ____.",["positiva","directa"],"","Comp p.35"],
 [2,"Si el neutro de un generador está aterrizado a través de Zn, en el circuito de secuencia cero aparece una impedancia de ____ Zn.",["3","3zn"],"3Zn en serie con X0.","Comp p.35"],
 [2,"Si el neutro de un generador o carga en Y no está aterrizado, el circuito de secuencia cero queda ____.",["abierto"],"","Comp p.35"],
 [2,"En líneas de transmisión, la impedancia de secuencia positiva es ____ a la de secuencia negativa.",["igual","iguales"],"Elementos estáticos: Z1 = Z2.","Comp p.35"],
 [2,"En líneas de transmisión, la impedancia de secuencia cero es ____ que la de secuencia positiva.",["mayor"],"Típicamente 2 a 3,5 veces (valor general).","Comp p.35"],
 [2,"En un transformador, las impedancias de secuencia positiva y negativa son iguales a la impedancia de ____.",["dispersion","cortocircuito"],"Impedancia de dispersión (cortocircuito).","Comp p.36"],
 [2,"En un transformador, la impedancia de secuencia cero depende de la forma de ____ de los devanados y de la puesta a tierra.",["conexion"],"","Comp p.36"],
 [2,"Un transformador conectado en Y aterrizada en ambos lados ____ el paso de la corriente de secuencia cero.",["permite","deja pasar","conduce"],"","Comp p.36"],
 [2,"Un devanado en delta no deja salir a la línea la corriente de secuencia cero: esta queda circulando dentro de la ____.",["delta"],"","Comp p.36"],
 [2,"Un devanado en Y con neutro aislado presenta, en secuencia cero, un circuito ____.",["abierto"],"","Comp p.36"],
 [2,"En un transformador Yg–Δ, visto desde el lado de la delta, el circuito de secuencia cero hacia la línea está ____.",["abierto"],"","Comp p.36"],
 [2,"Si el neutro de un transformador está aterrizado a través de una impedancia Zn, se añade ____ Zn en la rama de secuencia cero.",["3"],"","Comp p.36"],
 [2,"En un transformador Δ–Y la secuencia positiva se adelanta 30° y la secuencia negativa se ____ 30°.",["atrasa","retrasa","atrasan"],"Complemento general (norma ANSI).","Comp (compl.)"],
 [2,"Al armar las redes de un sistema, el equivalente de Thévenin visto desde la barra de falla se obtiene para cada una de las ____ secuencias.",["tres","3"],"","Comp p.37"],

 // ---- Tema 3: fallas
 [3,"En una falla monofásica a tierra (SLG) en la fase a, se cumple Va = 0, Ib = 0 e ____ = 0.",["ic"],"","Comp p.29"],
 [3,"En una falla SLG se cumple que I0 = I1 = I2 = ____ · Ia.",["1/3","un tercio"],"","Comp p.29"],
 [3,"En una falla SLG, los circuitos de secuencia positiva, negativa y cero se conectan en ____.",["serie"],"","Comp p.30"],
 [3,"En una falla SLG con impedancia de falla Zf, en el circuito serie aparece la impedancia ____ · Zf.",["3"],"3Zf.","Comp p.30"],
 [3,"La corriente de falla SLG es Ia = 3·Vf / (Z0 + Z1 + Z2 + ____).",["3zf","3 zf"],"","Comp p.30"],
 [3,"En una falla línea-línea entre las fases b y c se cumple Vb = Vc, Ib = −Ic e Ia = ____.",["0","cero"],"","Comp p.33"],
 [3,"En una falla línea-línea, la corriente de secuencia cero es ____.",["0","cero"],"No interviene la tierra.","Comp p.33"],
 [3,"En una falla línea-línea, las tensiones de secuencia positiva y negativa cumplen V1 = ____.",["v2"],"","Comp p.33"],
 [3,"En una falla línea-línea, las corrientes de secuencia positiva y negativa tienen igual magnitud y sentido ____.",["opuesto","contrario"],"I1 = −I2.","Comp p.33"],
 [3,"En una falla línea-línea solo intervienen los circuitos de secuencia positiva y negativa conectados en ____.",["paralelo"],"","Comp p.34"],
 [3,"En una falla línea-línea, la corriente de secuencia positiva es I1 = Vf / (Z1 + ____ + Zf).",["z2"],"","Comp p.34"],
 [3,"En una falla línea-línea, la magnitud de la corriente de fase Ib vale ____ veces la de I1 (con Zf = 0).",["raiz de 3","raiz3","1.73","1.732","sqrt3"],"Ib = −j√3·I1.","Comp p.33"],
 [3,"En una falla doble línea a tierra (fases b, c y tierra) se cumple Vb = 0, Vc = 0 e Ia = ____.",["0","cero"],"","Comp p.31"],
 [3,"En la falla doble línea a tierra, las tensiones de secuencia cumplen V0 = V1 = V2 = (1/3)·____.",["va"],"","Comp p.31"],
 [3,"En una falla doble línea a tierra, los tres circuitos de secuencia se conectan en ____.",["paralelo"],"","Comp p.32"],
 [3,"En la falla doble línea a tierra, la rama de secuencia cero lleva la impedancia Zf + ____ · Zg.",["3"],"","Comp p.32"],
 [3,"La condición Ia = I0 + I1 + I2 = 0 corresponde a la falla ____.",["2lg","dlg","doble linea a tierra","linea linea tierra","llg"],"Falla doble línea a tierra.","Comp p.31"],
 [3,"Las fallas en las que no interviene la tierra tienen corrientes de secuencia ____ iguales a cero.",["cero","0"],"","Comp p.33"],
 [3,"La falla trifásica es una falla simétrica y solo tiene corriente de secuencia ____.",["positiva","directa"],"","Comp (compl.)"],
 [3,"Con Z1 = Z2 = j0,2 pu, Z0 = j0,6 pu y Vf = 1 pu, la falla trifásica da una corriente de ____ pu.",["5"],"1/0,2 = 5.","Comp (ejemplo)"],
 [3,"Con Z1 = Z2 = j0,2 pu, Z0 = j0,6 pu y Vf = 1 pu, la falla monofásica a tierra franca da Ia = ____ pu.",["3"],"3/(0,6+0,2+0,2) = 3.","Comp (ejemplo)"],
 [3,"Con Z1 = Z2 = j0,2 pu y Vf = 1 pu, en una falla línea-línea franca I1 = ____ pu.",["2.5"],"1/(0,2+0,2) = 2,5.","Comp (ejemplo)"],
 [3,"Con los mismos datos (Z1 = Z2 = j0,2 pu), la magnitud de Ib en la falla línea-línea es aproximadamente ____ pu.",["4.33","4.3","4.32"],"√3·2,5 = 4,33.","Comp (ejemplo)"],
 [3,"La falla monofásica puede dar una corriente mayor que la trifásica cuando Z0 es ____ que Z1.",["menor"],"","Comp (compl.)"],
 [3,"Regla para recordar: la falla SLG conecta las redes en serie; la LL, en paralelo solo la positiva y la ____.",["negativa","inversa"],"","Comp p.30–34"],
 [3,"Una falla trifásica franca tiene corriente de secuencia cero y negativa iguales a ____.",["0","cero"],"","Comp (compl.)"],

 // ---- Tema 16: cortocircuito (relacionado con componentes)
 [16,"La corriente de cresta se calcula como ip = κ·√2·Ik″; el factor κ depende de la relación ____ del circuito.",["r/x","x/r","rx","xr"],"R/X (o X/R).","Compl."],
 [16,"La componente aperiódica (DC) de la corriente de cortocircuito decae con una constante de tiempo igual a L/____.",["r"],"τ = L/R.","Compl."],
 [16,"La asimetría de la corriente de cortocircuito es máxima cuando la falla ocurre con la tensión cercana a ____.",["cero","0"],"","Compl."],
 [16,"La forma de onda normalizada del impulso de maniobra es ____ µs.",["250/2500"],"","Compl."]
];
const QA = [
 // ---- Tema 4: fundamentos del aislamiento
 [4,"Un aislante ideal tendría conductividad ____ (resistividad infinita).",["nula","cero","0"],"","Prueba p.4"],
 [4,"Un aislamiento real presenta una conductividad ____, por lo que permite el paso de pequeñas corrientes.",["finita"],"","Prueba p.4"],
 [4,"La corriente que circula por la superficie externa del aislamiento corresponde a la conducción ____.",["superficial"],"","Prueba p.4"],
 [4,"La corriente que atraviesa el interior del material corresponde a la conducción ____.",["volumetrica"],"","Prueba p.4"],
 [4,"El desplazamiento limitado de cargas ligadas que forman dipolos al aplicar un campo eléctrico se denomina ____ dieléctrica.",["polarizacion"],"","Prueba p.4"],
 [4,"La energía almacenada en la capacitancia C a tensión V es W = ½·C·____.",["v2","v^2","v²","v al cuadrado"],"W = ½CV².","Prueba p.4"],
 [4,"La resistencia de un cuerpo de longitud L y sección A es R = ρ·L / ____.",["a"],"Depende del material y de la geometría.","Prueba p.4"],
 [4,"Un capacitor ideal en AC: la corriente se adelanta ____ grados a la tensión.",["90"],"","Prueba p.4"],
 [4,"La polarización ____ es el desplazamiento de la nube de electrones respecto del núcleo.",["electronica"],"","Prueba p.5"],
 [4,"La polarización ____ es el desplazamiento relativo de iones de signo contrario.",["ionica","atomica"],"","Prueba p.5"],
 [4,"La polarización ____ (u orientacional) es el giro de moléculas con momento dipolar permanente, como el agua o la celulosa.",["dipolar"],"","Prueba p.5"],
 [4,"La polarización de Maxwell-Wagner también se denomina polarización ____.",["interfacial"],"","Prueba p.5"],
 [4,"El mecanismo de polarización más lento es el ____.",["interfacial","maxwell-wagner","maxwell wagner"],"Segundos a minutos o más.","Prueba p.5"],
 [4,"Los mecanismos de polarización rápidos (electrónico e iónico) contribuyen solo a la corriente de ____ inicial.",["carga","capacitiva"],"","Prueba p.5"],
 [4,"Los mecanismos de polarización lentos se manifiestan en DC como la corriente de ____.",["absorcion"],"","Prueba p.5"],
 [4,"Una mayor permitividad relativa implica una mayor ____ del equipo.",["capacitancia"],"","Prueba p.5"],
 [4,"La humedad aumenta las pérdidas porque el agua es una molécula ____.",["polar"],"","Prueba p.6"],
 [4,"El envejecimiento del papel genera agua y subproductos ____ que aumentan la tangente delta.",["polares"],"","Prueba p.6"],
 [4,"Los vacíos y delaminaciones favorecen las descargas ____.",["parciales"],"","Prueba p.6"],
 [4,"Una superficie contaminada y húmeda forma un camino conductor en ____ con el volumen del aislamiento.",["paralelo"],"","Prueba p.6"],
 [4,"Los factores de deterioro del aislamiento se ____ entre sí: el agua acelera el envejecimiento y este genera más agua.",["refuerzan","potencian","aceleran"],"","Prueba p.6"],
 [4,"La contaminación superficial perturba sobre todo la medición en ____ (DC o AC).",["dc","continua","corriente continua"],"","Prueba p.6"],

 // ---- Tema 5: resistencia de aislamiento
 [5,"La resistencia de aislamiento se calcula como R = V / ____.",["i"],"","Prueba p.9"],
 [5,"Las unidades usuales de la resistencia de aislamiento son MΩ, GΩ y ____.",["tohm","teraohm","teraohmio","teraohmios","tohmio","teraohms"],"Teraohmios (TΩ).","Prueba p.9"],
 [5,"En la prueba de resistencia de aislamiento se aplica tensión ____ (DC) porque en AC la corriente capacitiva enmascararía la resistiva.",["continua","dc"],"","Prueba p.9"],
 [5,"En el modelo DC, la rama capacitiva representa la capacitancia ____.",["geometrica"],"Cg.","Prueba p.9"],
 [5,"En el modelo DC, las ramas R-C en serie representan los fenómenos de ____ (polarización lenta).",["absorcion"],"Ri–Ci.","Prueba p.9"],
 [5,"En el modelo DC, la resistencia Rp representa la conducción o ____ permanente.",["fuga"],"","Prueba p.9"],
 [5,"La corriente total en DC es I = Ic + Ia + ____.",["il","fuga","conduccion"],"IL = corriente de conducción o fuga.","Prueba p.9"],
 [5,"De las tres componentes de corriente en DC, la que decae primero, en fracciones de segundo, es la ____.",["capacitiva","de carga","ic"],"","Prueba p.10"],
 [5,"La corriente de absorción decae más lentamente porque su constante de tiempo τ = R·____ es grande.",["c"],"","Prueba p.10"],
 [5,"La única componente de corriente que persiste en régimen estable en DC es la de ____.",["conduccion","fuga"],"","Prueba p.10"],
 [5,"A medida que decaen las corrientes capacitiva y de absorción, la resistencia calculada R(t) = V/I ____.",["aumenta","sube","crece"],"","Prueba p.11"],
 [5,"El terminal LINE del megóhmetro entrega la tensión de ____ al conductor bajo prueba.",["prueba","ensayo"],"","Prueba p.11"],
 [5,"La corriente que entra por el terminal EARTH del megóhmetro pasa por el ____ y se mide.",["amperimetro","ampermetro"],"","Prueba p.11"],
 [5,"La corriente que entra por el terminal GUARD del megóhmetro ____ se mide.",["no"],"Vuelve a la fuente sin pasar por el amperímetro.","Prueba p.11"],
 [5,"La fuga superficial se excluye de la medición conectando el hilo o anillo alrededor de la porcelana al terminal de ____.",["guarda","guard"],"","Prueba p.11"],
 [5,"El índice de polarización es PI = R(10 min) / R(____).",["1 min","1min","1 minuto","1"],"","Prueba p.11"],
 [5,"Un aislamiento húmedo o contaminado tiene un PI cercano a ____.",["1","uno"],"La conducción domina sobre la absorción.","Prueba p.11"],
 [5,"El PI es una herramienta de diagnóstico reconocida en devanados de máquinas ____.",["rotativas","electricas rotativas"],"IEEE 43.","Prueba p.12"],
 [5,"La relación de absorción dieléctrica es DAR = R(t2) / R(t1), con t2 ____ t1.",["mayor que","mayor",">"],"","Prueba p.12"],
 [5,"Un DAR habitual de un fabricante usa t2 = 60 s y t1 = ____ s.",["30"],"Otras fuentes usan otros tiempos.","Prueba p.12"],
 [5,"En la prueba de paso de tensión, un aislamiento aproximadamente lineal mantiene la resistencia casi ____.",["constante"],"","Prueba p.12"],
 [5,"En la prueba de paso de tensión, una caída de resistencia al subir la tensión sugiere fisuras o humedad ____.",["localizada"],"","Prueba p.12"],
 [5,"La prueba DD mide la corriente de ____ un minuto después de retirar la tensión.",["reabsorcion"],"","Prueba p.12"],
 [5,"La descarga dieléctrica se calcula como DD = I(1 min) / (V · ____).",["c"],"","Prueba p.12"],
 [5,"IEEE 43 recomienda una tensión de prueba de 500 V DC para devanados de tensión nominal menor que ____ V.",["1000","1kv"],"","Prueba p.13"],
 [5,"Una tensión de prueba excesiva puede ____ un aislamiento ya deteriorado.",["danar","dañar","perforar","danarlo"],"","Prueba p.13"],
 [5,"La resistencia de aislamiento de máquinas rotativas se corrige a una temperatura de referencia de ____ °C según IEEE 43.",["40"],"","Prueba p.19"],

 // ---- Tema 6: tangente delta
 [6,"La corriente resistiva Ir de un dieléctrico real está en ____ con la tensión.",["fase"],"","Prueba p.13"],
 [6,"La corriente capacitiva Ic de un dieléctrico real está adelantada ____ grados respecto de la tensión.",["90"],"","Prueba p.13"],
 [6,"La tangente delta es tan δ = Ir / ____.",["ic"],"","Prueba p.14"],
 [6,"El ángulo de pérdidas δ es el complemento del ángulo de fase: δ = 90° − ____.",["phi","fi","φ","angulo de fase"],"","Prueba p.14"],
 [6,"En el modelo paralelo, tan δ = 1 / (ω · Cp · ____).",["rp"],"","Prueba p.14"],
 [6,"En el modelo serie, tan δ = ω · Cs · ____.",["rs"],"","Prueba p.14"],
 [6,"En las fórmulas de tan δ, ω = 2π · ____.",["f","frecuencia"],"","Prueba p.14"],
 [6,"El factor de disipación es numéricamente igual a ____.",["tan delta","tangente delta","tan δ","tandelta"],"","Prueba p.15"],
 [6,"El factor de potencia del aislamiento es PF = cos φ = sen ____.",["delta","δ"],"","Prueba p.15"],
 [6,"Para ángulos de pérdidas pequeños, sen δ ≈ tan δ ≈ ____ (en radianes).",["delta","δ"],"","Prueba p.15"],
 [6,"En Norteamérica (IEEE) se emplea el factor de ____ y en Europa (IEC) el factor de disipación.",["potencia"],"","Prueba p.15"],
 [6,"La corriente capacitiva es Ic = ω · C · ____.",["v"],"","Prueba p.15"],
 [6,"Los instrumentos de tangente delta miden también la ____ porque deben separar la corriente en cuadratura.",["capacitancia"],"","Prueba p.15"],
 [6,"En un bushing tipo condensador, un cortocircuito entre capas hace que la capacitancia ____.",["aumente","aumenta","suba","sube"],"","Prueba p.15"],
 [6,"La potencia disipada en el aislamiento es P = V² · ω · C · ____.",["tan delta","tangente delta","tan δ","tandelta"],"","Prueba p.15"],
 [6,"Si el calor generado crece más rápido que el disipado, puede ocurrir un embalamiento ____.",["termico"],"","Prueba p.15"],
 [6,"El puente clásico para medir pérdidas dieléctricas es el puente de ____.",["schering"],"","Prueba p.16"],
 [6,"En el puente de Schering, el capacitor patrón es de pérdidas muy bajas y está aislado en gas, por ejemplo SF6 o ____.",["nitrogeno"],"","Prueba p.16"],
 [6,"En el equilibrio del puente de Schering, Cx = Cn · R4 / ____.",["r3"],"","Prueba p.16"],
 [6,"En el equilibrio del puente de Schering, tan δ = ω · R4 · ____.",["c4"],"","Prueba p.16"],
 [6,"Los equipos modernos separan la corriente en componente en fase y en ____ con la tensión.",["cuadratura"],"","Prueba p.16"],
 [6,"Para filtrar interferencias del patio, los equipos modernos miden a frecuencias distintas de la de ____.",["red"],"","Prueba p.16"],
 [6,"En el modo GST se energiza H y L se conecta a ____.",["tierra"],"","Prueba p.17"],
 [6,"En el modo GST (H energizado, L a tierra) se mide CH + ____.",["chl"],"","Prueba p.17"],
 [6,"En el modo GSTg, el terminal L se conecta a ____ y se excluye CHL.",["guarda"],"","Prueba p.17"],
 [6,"En el modo GSTg se mide únicamente la capacitancia ____.",["ch"],"","Prueba p.17"],
 [6,"El modo ____ mide solo el aislamiento entre dos terminales no aterrados e ignora la fuga a tierra.",["ust"],"Ungrounded Specimen Test.","Prueba p.18"],
 [6,"En el modo UST se mide únicamente la capacitancia ____.",["chl"],"","Prueba p.18"],
 [6,"El tip-up es el incremento de tan δ al ____ la tensión de prueba.",["aumentar","subir","elevar","incrementar"],"","Prueba p.18"],
 [6,"El tip-up es Δtan δ = tan δ(Valta) − tan δ(V____).",["baja"],"","Prueba p.18"],
 [6,"Un tip-up elevado sugiere vacíos con descargas ____.",["parciales"],"","Prueba p.18"],
 [6,"El tip-up no es necesariamente una prueba ____ periódica de todos los equipos.",["rutinaria","de rutina"],"Es complementaria.","Prueba p.18"],
 [6,"La guarda de un equipo de tan δ y el GUARD de un megóhmetro desvían una corriente para que no se ____.",["mida","midan"],"","Prueba p.17"],

 // ---- Tema 7: campo
 [7,"La tangente delta tiene gran valor en transformadores de potencia, transformadores de instrumento y ____.",["bushings","pasatapas","boquillas","bushing"],"","Prueba p.7"],
 [7,"En un seccionador convencional la tan δ aporta poco porque el aislamiento principal es el ____ libre.",["aire"],"","Prueba p.8"],
 [7,"En un pararrayos de ZnO, la herramienta principal es la corriente de fuga con el tercer ____.",["armonico"],"","Prueba p.8"],
 [7,"En un interruptor de SF6 o vacío, las pruebas de aislamiento solo evalúan soportes, barras y bushings, no el medio de ____.",["extincion","interrupcion"],"","Prueba p.8"],
 [7,"En un transformador de dos devanados los aislamientos principales son CH, CL y ____.",["chl"],"","Prueba p.24"],
 [7,"Para medir solo CHL con megóhmetro: LINE a H, EARTH a L y GUARD al ____.",["tanque"],"","Prueba p.25"],
 [7,"Con la prueba de tan δ en modo UST de un transformador, HV va al devanado H y la medida al devanado ____.",["l","baja","de baja"],"","Prueba p.25"],
 [7,"Antes de la prueba el equipo debe estar desenergizado, con ausencia de tensión verificada y puesto a ____.",["tierra"],"","Prueba p.20"],
 [7,"Tras una prueba DC, el equipo se debe ____ a tierra durante un tiempo comparable o mayor al de aplicación.",["descargar","aterrizar","poner"],"","Prueba p.21"],
 [7,"La temperatura relevante en un transformador para corregir las mediciones es la del ____.",["aceite"],"","Prueba p.19"],
 [7,"IEEE C57.152 normaliza el factor de potencia a una temperatura de ____ °C.",["20"],"","Prueba p.19"],
 [7,"La medición debe hacerse con el equipo por encima de la temperatura de ____ para evitar condensación en superficie.",["rocio"],"","Prueba p.20"],
 [7,"En DC el tiempo es crucial; en AC la medición es de régimen ____ y se estabiliza casi de inmediato.",["permanente","estacionario"],"","Prueba p.20"],
 [7,"La tendencia histórica es más informativa que el valor ____ de una medición aislada.",["absoluto"],"","Prueba p.22"],
 [7,"Una resistencia de aislamiento alta no garantiza una tan δ adecuada porque la DC no excita las descargas ____.",["parciales"],"","Prueba p.23"],
 [7,"La resistencia de aislamiento y la tangente delta son pruebas ____ y no intercambiables.",["complementarias"],"","Prueba p.23"],
 [7,"DGA significa análisis de gases ____ en el aceite.",["disueltos"],"","Prueba p.22"],
 [7,"SFRA es el análisis de la respuesta en ____ de los devanados.",["frecuencia"],"","Prueba p.22"],
 [7,"IEEE C57.152 es una guía de pruebas de diagnóstico en campo de transformadores llenos de ____.",["fluido","aceite","liquido"],"","Prueba p.27"],
 [7,"La norma IEEE 43 aplica a la resistencia de aislamiento de maquinaria ____.",["rotativa","rotativas"],"","Prueba p.27"],
 [7,"La norma IEC 60137 aplica a los ____ (pasatapas) para tensiones alternas mayores de 1000 V.",["bushings","pasatapas","boquillas"],"","Prueba p.27"],
 [7,"IEC 60099-5 es una guía de selección y aplicación de ____ de óxido metálico.",["pararrayos"],"","Prueba p.27"],
 [7,"El Megger MIT1025 es un instrumento para medir resistencia de aislamiento con tensiones DC de hasta ____ kV.",["10"],"Verifica la hoja de datos.","Prueba p.27"],
 [7,"El conjunto OMICRON CPC 100 con CP TD1 permite medir capacitancia y ____ con tensión AC.",["tangente delta","tan delta","factor de potencia","factor de disipacion"],"","Prueba p.27"],
 [7,"El RETIE es el reglamento colombiano orientado a la ____ de las instalaciones eléctricas.",["seguridad"],"","Prueba p.27"],
 [7,"Una curva de resistencia casi plana y un PI bajo sugieren humedad o ____.",["contaminacion"],"","Prueba p.22"],
 [7,"En un pararrayos, la resistencia de aislamiento por DC es una prueba ____ (de uso condicional), no la principal.",["condicional","secundaria","complementaria"],"","Prueba p.26"]
];
const QX = [
 [8,"Las tres etapas del sistema de potencia, en orden, son generación, transmisión y ____.",["distribucion"],"","Sistema"],
 [8,"En IEC, el subíndice r de los valores asignados (Ur, Ir, fr) proviene de la palabra inglesa ____.",["rated"],"Rated = asignado.","IEC"],
 [8,"La tensión nominal del sistema se representa por Un; la tensión asignada del equipo se representa por ____.",["ur"],"","IEC"],
 [8,"La tensión soportada asignada a frecuencia industrial de corta duración se representa por Ud y se aplica durante ____ minuto(s).",["1","un"],"","IEC"],
 [8,"La tensión soportada al impulso tipo rayo, Up, equivale al nivel básico de aislamiento, también llamado ____.",["bil"],"Basic Insulation Level.","IEC 60071"],
 [8,"La norma ____ es la guía de seguridad para la puesta a tierra en subestaciones de corriente alterna.",["ieee 80","ieee80","80"],"","Syllabus"],
 [8,"La norma IEC ____ trata de la coordinación de aislamiento.",["60071","iec 60071"],"","Syllabus"],
 [8,"La norma IEC 61936-1 trata de las instalaciones de potencia de más de ____ kV en corriente alterna.",["1"],"","Syllabus"],
 [9,"El relé de protección es el 'cerebro' que detecta la falla; el ____ es el 'músculo' que abre físicamente el circuito.",["interruptor","interruptor de potencia"],"","P1"],
 [9,"La secuencia O-CO incluye apertura, luego un cierre seguido de ____ inmediata.",["apertura"],"Recierre automático.","P1"],
 [9,"El seccionador se opera sin carga; el ____ puede operar con corriente de carga y de falla.",["interruptor"],"","P1"],
 [9,"Las cuchillas de puesta a tierra solo se cierran cuando el equipo está ____.",["desenergizado","sin tension","descargado"],"","P1"],
 [9,"Si TRV supera la rigidez dieléctrica recuperada entre los contactos, ocurre el ____ del arco.",["reencendido","reignicion"],"","P1"],
 [10,"Las pérdidas en el cobre de un transformador crecen con el cuadrado de la ____.",["corriente"],"I²R.","P1"],
 [10,"Las pérdidas en el hierro de un transformador son casi constantes y se miden en la prueba de ____.",["vacio"],"","P1"],
 [10,"El grupo de conexión Dyn11 indica un devanado de alta en delta, uno de baja en estrella con neutro y desfase de ____ grados.",["30","330","-30"],"Índice horario 11 = 330° (−30°).","Compl."],
 [10,"El secundario de un TC nunca debe quedar ____ mientras el primario conduce corriente.",["abierto"],"","P1"],
 [10,"Un TC con clase 5P20 tiene un ALF igual a ____.",["20"],"Error compuesto de 5 % hasta 20·In.","P1"],
 [10,"Los TP capacitivos (CVT/CCVT) usan un divisor de ____ para reducir la tensión.",["condensadores","capacitores","capacitivo"],"","P1"],
 [11,"La sobretensión residual de un pararrayos se produce durante el paso de la corriente de descarga ____.",["nominal"],"","P1"],
 [11,"El pararrayos antiguo de carburo de silicio tenía un ____ en serie.",["explosor","gap","espacio de aire"],"","P1"],
 [12,"En un barraje de aluminio, la unión con terminales de cobre exige conectores ____ para evitar la corrosión galvánica.",["bimetalicos","bimetalico"],"","P1"],
 [12,"La resistencia de contacto se compone de constricción y ____.",["pelicula"],"","P1"],
 [13,"Si el aire contiene 6 g de vapor y a esa temperatura podría contener 24 g como máximo, su humedad relativa es ____ %.",["25","25%"],"6/24 = 0,25.","P1 (cálculo)"],
 [13,"Si el aire contiene 9 g de vapor y su humedad relativa es del 60 %, la cantidad máxima de vapor que podría contener es ____ g.",["15"],"9/0,6 = 15.","P1 (cálculo)"],
 [13,"La diferencia entre la temperatura ambiente y el punto de ____ indica el margen antes de la saturación.",["rocio"],"","P1"],
 [14,"En un contrato de obra de larga duración, la cláusula que actualiza el precio según índices es de ____.",["reajuste"],"","P1"],
 [14,"El precio spot del cobre refleja la ____ y no el conductor terminado.",["materia prima"],"","P1"],
 [14,"Un commodity es una materia prima estandarizada y ____.",["fungible"],"","P1"],
 [14,"El cobre pesa 40 % del costo y su precio sube 10 %: el costo total sube aproximadamente ____ %.",["4"],"0,40 × 10 % = 4 %.","P1 (cálculo)"],
 [15,"Los servicios auxiliares de corriente continua se respaldan con un banco de ____.",["baterias","bateria"],"","P1"],
 [15,"La función del apantallamiento es reducir la probabilidad de impacto directo de un ____.",["rayo"],"","P1"],
 [15,"Las seis configuraciones de barras del programa incluyen barra sencilla, principal y transferencia, doble barra, interruptor y medio, doble barra doble interruptor y ____.",["anillo"],"","Syllabus"],
 [15,"La configuración de barras más económica y menos confiable es la barra ____.",["sencilla","simple"],"","Syllabus"],
 [15,"La resistividad medida del terreno se denomina resistividad ____.",["aparente"],"","Syllabus"]
];
const OLD = [
 [0,"La primera etapa del sistema eléctrico de potencia se denomina ____.",["generacion"],"Transforma la energía primaria en eléctrica."],
 [0,"La etapa encargada de transportar grandes cantidades de energía a largas distancias se denomina ____.",["transmision"],"Alta y muy alta tensión."],
 [0,"La etapa final, que entrega la energía a los usuarios finales, se denomina ____.",["distribucion"],"Media y baja tensión."],
 [0,"Una subestación convertidora AC/DC es el corazón de los sistemas ____.",["hvdc"],"Transmisión en corriente continua a alta tensión."],
 [0,"Una ____ es una instalación del sistema de potencia cuya función principal es transformar niveles de tensión, conmutar circuitos y permitir la transmisión y distribución de energía.",["subestacion","subestacion electrica"],"Nodo donde se interconectan líneas, transformadores y equipos de maniobra."],
 [0,"La ____ es el conjunto de aparatos de conmutación con equipos asociados.",["aparamenta"],"Agrupa conmutación, control, protección y maniobra."],
 [0,"Entre los principales estándares de diseño de subestaciones está la norma ____, guía de seguridad para la puesta a tierra en subestaciones de corriente alterna.",["ieee 80","ieee std 80","80"],"IEEE 80: cálculo de mallas y límites de tensión de paso y contacto."],
 [0,"Los valores asignados son magnitudes utilizadas con fines de ____.",["especificacion","especificaciones"],"Datos de placa, pliegos y compras de equipos."],

 [1,"La tensión asignada se representa por ____.",["ur"],"El subíndice r viene de rated (asignado)."],
 [1,"La frecuencia asignada se representa por ____.",["fr"],"50 Hz o 60 Hz."],
 [1,"La corriente soportada de corta duración asignada se representa por ____.",["ik"],"Corriente eficaz (RMS) de cortocircuito; verifica el efecto térmico."],
 [1,"La corriente soportada de cresta asignada se representa por ____.",["ip"],"Valor pico; verifica esfuerzos mecánicos y electrodinámicos."],
 [1,"La duración de cortocircuito asignada se representa por ____.",["tk"],"Usualmente 1 s o 3 s."],
 [1,"La tensión soportada asignada a frecuencia industrial de corta duración se representa por ____.",["ud"],"Ensayo de 1 minuto a frecuencia de red."],
 [1,"La tensión soportada asignada al impulso tipo rayo se representa por ____.",["up"],"Equivale al BIL."],
 [1,"La tensión soportada asignada al impulso de maniobra se representa por ____.",["us"],"Sobretensiones de frente lento por maniobras."],
 [1,"La serie normalizada recomendada para corrientes asignadas continuas es ____.",["r10"],"Serie Renard (400, 630, 1250 A...)."],
 [1,"Las características asignadas definen especificaciones comunes para la selección y ____.",["montaje","instalacion"],""],

 [2,"La forma de onda estándar del impulso tipo rayo es de ____ microsegundos.",["1.2/50","1.2/50us"],"Frente 1,2 µs / cola 50 µs."],
 [2,"La forma de onda estándar del impulso de maniobra es de ____ microsegundos.",["250/2500","250/2500us"],"Frente 250 µs / cola 2500 µs."],
 [2,"En un cortocircuito real, la corriente inicial suele ser ____.",["asimetrica"],"La onda no está centrada en el eje cero."],
 [2,"La asimetría de la corriente de cortocircuito se debe a un componente de corriente ____ que decae gradualmente.",["continua","continuo","dc"],"Componente aperiódica producida por la inductancia de la red."],
 [2,"En los primeros ciclos del cortocircuito, la asimetría se debe a la componente ____.",["dc","continua","continuo"],""],
 [2,"Un cortocircuito es una conexión anormal de impedancia relativamente ____ entre dos puntos de diferente potencial.",["baja"],""],
 [2,"La ____ es la tensión transitoria de restablecimiento entre contactos tras la interrupción.",["trv","tension transitoria de restablecimiento"],"Transient Recovery Voltage."],
 [2,"La corriente soportada de cresta asignada (Ip) se utiliza para verificar la integridad ____ del equipo.",["mecanica"],"El primer pico genera fuerzas electrodinámicas."],

 [3,"La función principal de un interruptor de potencia, a diferencia de un seccionador, es interrumpir corriente de ____.",["cortocircuito","falla","cortocircuitos"],""],
 [3,"Para garantizar el funcionamiento integral del sistema de protecciones, los relés deben complementarse con los ____, que interrumpen las corrientes de falla.",["interruptores","interruptor","interruptor de potencia"],"El relé detecta; el interruptor abre el circuito."],
 [3,"La secuencia típica de operación O-CO incluye la capacidad de un ____ seguido de apertura inmediata.",["cierre"],"Recierre automático en líneas aéreas."],
 [3,"En subestaciones de tensiones hasta 145 kV es común que los interruptores sean de operación ____.",["tripolar"],"Las tres fases con un solo mecanismo."],
 [3,"En Colombia, los interruptores de 220 kV o más deben ser de operación ____.",["unipolar","monopolar"],"Un mecanismo por polo para reenganche monofásico. OJO: no es tripolar."],
 [3,"En distribución, algunos operadores de red usan reconectadores de operación ____.",["unipolar","monopolar","monofasica"],"Operar fase por fase evita desconectar clientes trifásicos."],
 [3,"La cámara de extinción debe evitar el ____ del arco.",["reencendido","reignicion","reenganche"],"Es el reencendido (el arco vuelve a establecerse). No es 'autoencendido'."],
 [3,"La ____ del arco eléctrico se obtiene mediante el flujo a presión de SF6.",["extincion","elongacion","elongacion y enfriamiento"],"Dos hojas distintas: una clave dice 'extinción' y el Parcial 2 de 2026-1 dice 'elongación y enfriamiento'."],
 [3,"La extinción del arco eléctrico se obtiene mediante el flujo a presión de ____.",["sf6","hexafluoruro de azufre"],"Gas electronegativo de alta rigidez dieléctrica."],
 [3,"En un medio con ____ la rigidez dieléctrica es mayor que en el aceite (según el curso).",["sf6"],"Según el texto de la hoja del curso."],
 [3,"En un interruptor en vacío, el arco se ____ rápidamente.",["autoextingue","extingue"],"Al primer cruce por cero de la corriente."],
 [3,"El tiempo de apertura de los interruptores debe tenerse en cuenta en la ____ de protecciones.",["coordinacion","coordinaciones"],"Se suma el tiempo del relé y el del interruptor."],

 [4,"El ____ proporciona un aislamiento visible en su posición abierta y se opera sin carga.",["seccionador"],"No tiene cámara de extinción."],
 [4,"La función principal de un seccionador es proporcionar un ____ que permita realizar el mantenimiento de forma segura.",["corte visible"],"Separación física perceptible a simple vista."],
 [4,"Un uso común del seccionador, además del corte visible, es crear un ____.",["by pass","bypass"],"Ruta alterna para dar mantenimiento a un interruptor sin botar la carga."],
 [4,"El seccionador tipo ____ eleva su parte móvil verticalmente hacia la barra superior.",["pantografo"],"Diseño articulado tipo tijera."],
 [4,"Todos los seccionadores tienen la opción de operación ____.",["manual"],"OJO: es manual (emergencia). La remota es motorizada."],
 [4,"Para la operación remota de los seccionadores se usa accionamiento ____.",["motorizado"],"Permite maniobrar desde la sala de control o el SCADA."],
 [4,"La función principal de las cuchillas de puesta a tierra es ____ los equipos desenergizados para seguridad durante el mantenimiento.",["aterrizar","aterrizar los equipos","poner a tierra","conectar a tierra"],"Solo se cierran con el equipo desenergizado."],
 [4,"El mantenimiento rutinario más común en los seccionadores es la limpieza, lubricación y ajuste de los ____.",["contactos"],"Hay versiones de la hoja que dejan en blanco 'seccionadores'."],

 [5,"Los devanados de los transformadores de corriente se conectan en ____ con el circuito principal.",["serie"],""],
 [5,"Por seguridad, el circuito secundario de un transformador de corriente debe mantenerse siempre ____.",["cerrado","en cortocircuito","cortocircuitado"],"Abierto induce sobretensiones extremas."],
 [5,"El Factor Límite de Exactitud (ALF) define el múltiplo de la corriente nominal hasta el cual el TC garantiza su exactitud en condiciones de ____.",["cortocircuito"],"Antes de que el núcleo se sature."],
 [5,"Los transformadores de tensión se distinguen en inductivos y ____.",["capacitivos","capacitivo"],"Usan un divisor de condensadores (muy alta tensión)."],
 [5,"La ____ es la característica que define la precisión de un transformador de voltaje.",["clase de precision","clase de exactitud","clase"],"Ej. 0,2; 0,5; 3P."],
 [5,"La comprobación de la relación de transformación y polaridad en un transformador de voltaje garantiza mediciones y ____ confiables.",["protecciones","proteccion"],"Alimentan medidores (facturación) y relés (protecciones)."],

 [6,"La función principal de un pararrayos en una subestación de alta tensión es ____ los equipos contra sobretensiones transitorias.",["proteger"],""],
 [6,"Las sobretensiones que ayudan a mitigar los pararrayos son las ____.",["transitorias","transitoria"],"Rayos y maniobras (microsegundos a milisegundos)."],
 [6,"Los bloques de ____ son los componentes principales que ayudan a limitar los sobrevoltajes en los pararrayos.",["zno","oxido de zinc"],"Reemplazaron a los de carburo de silicio con explosores."],
 [6,"Para una protección eficaz, el pararrayos debe presentar un comportamiento altamente ____ en su característica eléctrica.",["no lineal","nolineal"],"Casi aislante a tensión nominal."],
 [6,"Cuando ocurre una sobretensión, el pararrayos se comporta como un camino de baja ____ que deriva la corriente a tierra.",["impedancia","conductor"],"Respuesta de la hoja: 'camino de baja impedancia' o 'conductor'."],
 [6,"Un pararrayos con explosor externo se denomina ____.",["egla"],"Externally Gapped Line Arrester."],

 [7,"La función principal del aislamiento en equipos de alta tensión es prevenir el paso no deseado de ____ entre partes activas a diferente potencial.",["corriente","corriente electrica"],""],
 [7,"El aislamiento ____ es aquel que puede restablecer sus propiedades dieléctricas después de una descarga disruptiva.",["autorecuperable","auto-recuperable","autorrecuperable"],"Aire, SF6."],
 [7,"Un aislador utiliza ____ o aletas en su diseño para aumentar la línea de fuga.",["faldones","faldon"],""],
 [7,"Para reducir la corriente de fuga en los aisladores es fundamental garantizar su adecuada ____.",["limpieza"],"Remueve sal, polvo y contaminación."],
 [7,"El envejecimiento de los aisladores se ve acelerado por el aumento de la ____ (además de humedad y contaminación).",["temperatura"],""],
 [7,"Los equipos destinados a instalaciones interiores deben evitar la exposición directa a la ____.",["radiacion solar","radiacion","radiacion del sol"],""],
 [7,"En climas fríos, el aumento de viscosidad afecta especialmente a los ____ (aceites y lubricantes).",["fluidos","aceites","lubricantes"],"El Parcial 2 de 2026-1 marcó correcto 'aceites'; otra clave dice 'fluidos'."],
 [7,"La humedad alta favorece la formación de caminos ____ en los aisladores.",["conductores"],"Películas con impurezas que permiten la corriente superficial (tracking)."],
 [7,"La humedad alta en gabinetes incrementa el riesgo de ____.",["condensacion","cortocircuitos","cortocircuito"],"Marcado correcto 'condensación' en el Parcial 2 de 2026-1; 'cortocircuitos' es la consecuencia."],
 [7,"La combinación de alta humedad y temperatura favorece la ____.",["corrosion"],""],
 [7,"La resistencia de aislamiento disminuye aproximadamente a la mitad por cada incremento de ____ °C en la temperatura.",["10","10c","10grados","10oc"],""],
 [7,"Un transformador fabricado según normas estándar e instalado a más de 1000 msnm debe ____ su capacidad nominal.",["derratear","deratear","derating","reducir","desclasificar"],"Reducir la capacidad: el aire más tenue refrigera y aísla menos."],
 [7,"La ____ es el porcentaje de vapor de agua presente en el aire respecto a su capacidad máxima.",["humedad relativa"],""],
 [7,"El ____ es la temperatura a la cual el aire húmedo alcanza la saturación y el vapor empieza a condensarse.",["punto de rocio","rocio"],""],

 [8,"Los ensayos realizados sobre cada unidad fabricada se denominan de ____.",["rutina"],"Pruebas al 100% de los equipos antes del despacho."],
 [8,"Los ensayos realizados sobre ejemplares representativos del diseño se denominan de ____.",["tipo"],"Validan el diseño; no se repiten en cada unidad."],
 [8,"La ____ cuantifica las pérdidas dieléctricas en un material aislante sometido a tensión alterna.",["tangente delta","tan delta","factor de disipacion"],""],
 [8,"En un dieléctrico ideal, la corriente está desfasada ____ grados respecto a la tensión aplicada.",["90","90grados"],"Se adelanta 90°."],
 [8,"La relación entre la componente de corriente en fase y la componente capacitiva define la ____.",["tangente delta","tan delta"],"tan δ = I resistiva / I capacitiva."],
 [8,"El puente utilizado clásicamente para medir la tangente delta se denomina puente de ____.",["schering"],""],
 [8,"La corriente medida en una prueba de resistencia de aislamiento se compone de corriente capacitiva, de absorción y de ____.",["fuga","conduccion","fuga o conduccion"],""],
 [8,"El equipo utilizado para medir la resistencia de aislamiento aplicando una tensión DC se denomina ____.",["megohmetro","megger","megóhmetro"],""],
 [8,"El índice de polarización es la relación entre la resistencia medida a los 10 minutos y la medida a ____.",["1 minuto","1minuto","1min","1"],"PI = R(10 min) / R(1 min)."],
 [8,"El terminal adicional del megóhmetro utilizado para eliminar corrientes superficiales se denomina terminal de ____.",["guarda","guard"],""],
 [8,"La resistencia de contacto se compone principalmente de resistencia de constricción y resistencia de ____.",["pelicula"],"Capa de óxido, humedad o suciedad entre las asperezas."],
 [8,"El método de cuatro terminales para medir resistencia de contacto eliminando la resistencia de los cables se denomina puente de ____.",["thomson","kelvin","puente de thomson"],"También llamado prueba de cuatro hilos o Kelvin."],
 [8,"Las normas técnicas suelen exigir corrientes de prueba de al menos ____ A en mediciones de resistencia de contacto.",["100","100a"],""],
 [8,"La resistencia de constricción disminuye al aumentar el ____ de contacto entre conductores.",["area","fuerza","presion"],"Una hoja dice 'área' y el Parcial 2 de 2026-1 dice 'fuerza' de contacto (más fuerza, más área real de contacto)."],
 [8,"El aumento progresivo de temperatura debido a una mayor resistencia de contacto se conoce como ____.",["punto caliente","puntos calientes","efecto joule","efecto joule acumulativo"],"Efecto en cadena que puede fundir el contacto."],
 [8,"La prueba de ____ mide la corriente por el devanado de alta tensión con el secundario abierto (corriente de excitación).",["vacio"],"Detecta fallas en el núcleo."],
 [8,"El ensayo de análisis de gases disueltos (DGA) estudia los gases presentes en el ____.",["aceite"],"Arcos y sobrecalentamientos descomponen los hidrocarburos."],
 [8,"El ensayo de ____ de devanados identifica defectos de conexión, cortocircuitos parciales o daños térmicos en el conductor.",["resistencia"],"Medición en DC de los devanados."],
 [8,"La comprobación de la ____ de transformación garantiza que la proporción entre tensiones y corrientes coincida con la especificación.",["relacion"],"Cociente N1/N2."],
 [8,"La prueba de ____ de aislamiento se realiza aplicando tensión continua entre devanados y hacia tierra con un megóhmetro.",["resistencia"],""],
 [8,"En interruptores sellados, el ensayo de ____ comprueba la ausencia de fugas y que la presión mantenga la rigidez dieléctrica.",["hermeticidad","estanqueidad"],""],
 [8,"La medición de la ____ en un interruptor o seccionador verifica la continuidad eléctrica y detecta desgaste en los contactos.",["resistencia de contactos","resistencia de contacto"],"Se mide en microohmios."],
 [8,"La tangente delta en boquillas o aisladores permite identificar humedad, contaminación o ____ del material aislante.",["envejecimiento","deterioro"],""],
 [8,"La verificación de la relación de transformación en un TC mantiene la correspondencia dentro de los límites de ____ del diseño.",["exactitud","precision","error"],"Fidelidad de la medida (clase)."],

 [9,"En la medición de resistividad del terreno, el valor obtenido se denomina resistividad ____.",["aparente"],"Promedio del volumen de suelo influenciado por la corriente."],
 [9,"En el método Wenner, la profundidad de penetración es aproximadamente igual al ____ entre los electrodos.",["espaciamiento","separacion","distancia"],"Más separación, capas más profundas."],
 [9,"En los sondeos eléctricos verticales, la ____ se manifiesta cuando la resistividad varía con la dirección de la corriente.",["anisotropia"],"Opuesto a isotropía."],
 [9,"El sistema de puesta a tierra disipa corrientes de falla y limita las tensiones de paso y de ____.",["contacto"],""],
 [9,"El principio de una malla de puesta a tierra es conducir corrientes al suelo mediante una red de conductores ____.",["enterrados","enterrado"],""],
 [9,"Los ____ cumplen la función de enlazar los equipos principales y facilitar la transferencia de energía entre bahías.",["barrajes","barras","barras colectoras","barraje"],""],
 [9,"Una configuración de doble barra con transferencia ofrece mayor confiabilidad que una de barra ____.",["sencilla","simple"],"La más económica y la menos confiable."],
 [9,"La función principal del sistema de ____ (SIPRA) es proteger equipos y estructuras contra descargas atmosféricas directas.",["apantallamiento"],"Puntas captadoras, cables de guarda y bajantes."],
 [9,"El apantallamiento con cables de guarda crea una zona o cono de ____.",["apantallamiento","proteccion"],""],
 [9,"La función principal del sistema de ____ es suministrar energía confiable e ininterrumpida a los circuitos de control, protección y señalización.",["corriente continua","dc","cc"],"Alimentado por el banco de baterías."],
 [9,"El sistema de corriente continua se basa en rectificadores, distribución permanente y un banco de ____.",["baterias","bateria"],"Respalda ante la pérdida de la AC."],
 [9,"El sistema encargado de supervisar, coordinar y ejecutar maniobras de forma remota se denomina sistema de ____.",["control","scada"],""],
 [9,"La función principal de las fundaciones es dar soporte estable a los equipos considerando esfuerzos mecánicos y ____.",["sismicos","sismos","sismico"],""],
 [9,"La función principal del sistema de drenaje es evacuar las aguas ____.",["lluvias","lluvia"],""]
];

// ---------- Remapeo de las preguntas de los parciales anteriores ----------
function nz(s){return String(s).toLowerCase().normalize('NFD').replace(/[\u0300-\u036f]/g,'');}
function remapOld(t,q){
  const x=nz(q);
  if(t===0||t===1) return 8;
  if(t===2) return 16;
  if(t===3||t===4) return 9;
  if(t===5) return 10;
  if(t===6) return 11;
  if(t===7){
    if(/humedad relativa|punto de rocio|humedad alta|corrosion|radiacion|viscosidad|condens/.test(x)) return 13;
    if(/1000 msnm|deratear|derratear|1500 msnm/.test(x)) return 10;
    if(/funcion principal del aislamiento|restablecer sus propiedades/.test(x)) return 4;
    if(/mitad por cada/.test(x)) return 5;
    return 12;
  }
  if(t===8){
    if(/tangente delta|perdidas dielectricas|dielectrico ideal|componente de corriente en fase|puente utilizado/.test(x)) return 6;
    if(/resistencia de aislamiento|megohmetro|indice de polarizacion|terminal adicional|corriente medida/.test(x)) return 5;
    if(/resistencia de contacto|constriccion|metodo de cuatro|corrientes de prueba|area de contacto|aumento progresivo|contactos/.test(x)) return 12;
    if(/secundario abierto|gases disueltos|devanados|relacion de transformacion/.test(x)) return 10;
    if(/hermeticidad|interruptores sellados/.test(x)) return 9;
    return 7;
  }
  if(t===9){
    if(/barrajes|enlazar los equipos/.test(x)) return 12;
    return 15;
  }
  return 15;
}

// ---------- Guía de lectura (documento, páginas del PDF, concepto) ----------
const LECTURA = [
 ["Componentes", "Introducción y objetivos; tipos de fallas", "págs. 2–4", "Por qué se usan las componentes simétricas; fallas SLG, LL y 2LG; principio de superposición"],
 ["Componentes", "Historia del método", "págs. 5–7", "Fortescue (1918), Stokvis (1915)"],
 ["Componentes", "Circuitos de secuencia solo en el punto de desbalance", "pág. 8", "Qué se conecta y dónde"],
 ["Componentes", "Fasores y operador a", "págs. 9–11", "a = 1∠120°; 1 + a + a² = 0; a³ = 1"],
 ["Componentes", "Tres sistemas balanceados y terminología", "págs. 12–14", "Secuencia positiva, negativa y cero; figura de descomposición"],
 ["Componentes", "Matriz A, A⁻¹, corrientes y tensiones", "págs. 15–18", "[Iabc] = [A][I012]; A⁻¹ con el factor 1/3"],
 ["Componentes", "Carga en estrella con neutro", "págs. 19–21", "Z0 = Zy + 3Zn; Z1 = Z2 = Zy; los tres circuitos"],
 ["Componentes", "Carga en delta", "pág. 22", "Z1 = Z2 = Zδ/3; Z0 = ∞"],
 ["Componentes", "Impedancias con acoplamientos", "págs. 23–26", "Z012 = A⁻¹ Zabc A; ZS0, ZS1, ZS2, ZM0, ZM1, ZM2"],
 ["Componentes", "Solo una fase; corriente de neutro", "págs. 27–28", "In = 3I0; caída 3I0·Zn; Zn = ∞ → circuito abierto"],
 ["Componentes", "Falla monofásica (SLG)", "págs. 29–30 (impresas 36–37)", "Va = 0, Ib = Ic = 0; I0 = I1 = I2 = Ia/3; circuito serie con 3Zf"],
 ["Componentes", "Falla doble línea a tierra (2LG)", "págs. 31–32 (impresas 38–39)", "Vb = Vc = 0, Ia = 0; V0 = V1 = V2; circuito en paralelo"],
 ["Componentes", "Falla línea-línea (LL)", "págs. 33–34 (impresas 40–41)", "Ib = −Ic, Ia = 0; V1 = V2; I1 = −I2; solo + y − en paralelo"],
 ["Componentes", "Circuitos de secuencia de generador, carga y línea", "pág. 35 (impresa 42)", "Tabla de circuitos con y sin Zn; 3Zn en secuencia cero"],
 ["Componentes", "Transformadores: conexiones de secuencia", "pág. 36 (impresa 43)", "Figuras de dos y tres devanados: cuándo la secuencia cero pasa o se abre"],
 ["Componentes", "Ejemplo de sistema con G1, G2, G3, TR1 a TR4", "pág. 37 (impresa 44)", "Dibuja las tres redes de secuencia de ese unifilar"],
 ["Pruebas de diagnóstico", "Fundamentos del aislamiento (ideal/real, polarización, factores)", "págs. 4–6", "Conducción volumétrica y superficial; cuatro polarizaciones; tabla de factores"],
 ["Pruebas de diagnóstico", "Aplicabilidad por equipo", "págs. 7–8", "Tablas de aplicabilidad y los cuatro argumentos (transformador, seccionador, pararrayos, interruptor)"],
 ["Pruebas de diagnóstico", "Resistencia de aislamiento: principio y circuito DC", "págs. 9–10", "R = V/I; Cg, Ri–Ci, Rp; corrientes IC, IA e IL"],
 ["Pruebas de diagnóstico", "Guarda, evolución, PI y DAR", "págs. 11–12", "LINE, EARTH, GUARD; R(t) crece; PI = R10/R1; DAR"],
 ["Pruebas de diagnóstico", "Paso de tensión, DD y tensiones de prueba", "págs. 12–13", "Step voltage; DD = I1min/(V·C); tabla de IEEE 43"],
 ["Pruebas de diagnóstico", "Tangente delta: modelos, fasorial, DF y PF", "págs. 13–15", "tan δ = Ir/Ic; paralelo y serie; PF = sen δ; P = V²ωC tan δ"],
 ["Pruebas de diagnóstico", "Puente de Schering y equipos modernos", "pág. 16", "Cx = Cn R4/R3; tan δ = ωR4C4; componentes en fase y cuadratura"],
 ["Pruebas de diagnóstico", "Modos GST, GSTg y UST", "págs. 17–18", "Qué corrientes se miden y cuáles se excluyen; tabla comparativa"],
 ["Pruebas de diagnóstico", "Tip-up", "pág. 18", "Δtan δ y descargas parciales"],
 ["Pruebas de diagnóstico", "Factores que afectan las mediciones", "págs. 19–20", "Temperatura (10 °C; 20 °C), humedad, contaminación, tensión, frecuencia, tiempo"],
 ["Pruebas de diagnóstico", "Procedimiento de campo y seguridad", "págs. 20–22", "Condiciones previas, ejecución, descarga, riesgos"],
 ["Pruebas de diagnóstico", "Interpretación y comparación de pruebas", "págs. 22–23", "Tendencia histórica; las 7 respuestas técnicas"],
 ["Pruebas de diagnóstico", "Caso del transformador de potencia", "págs. 24–25", "CH, CL, CHL; tabla de conexiones de LINE/EARTH/GUARD y modos de tan δ"],
 ["Pruebas de diagnóstico", "Pararrayos, instrumentos, normas y valores", "págs. 26–28", "Tercer armónico; MIT1025 y CPC 100/CP TD1; IEEE 43, C57.152, IEC 60137"],
 ["Pruebas de diagnóstico", "Conclusiones", "pág. 29", "Complementariedad, configuración, tendencia, criterios universales"],
 ["Parcial 2 – 2026-1", "Todo el examen (70 frases)", "págs. 1–3", "Es un Parcial 2: la mejor muestra del formato. Están todas las frases con la fuente 'P2-n'"],
 ["Parcial 1 – 2026-2", "Todo el examen (99 frases)", "págs. 1–5", "Repásalo completo: están todas las frases cargadas en el banco con la fuente 'P1-n'"],
 ["Parcial 1 y temas generales", "Equipos, valores asignados, humedad, metales, infraestructura", "Sin guía en tus PDF", "Usa tus apuntes de clase y los temas 9 a 17 del Resumen de esta página"]
];

// ---------- Plan de 15 días ----------
const PLAN = [
 {t:"Componentes I: operador a y matrices", topics:[0], read:["Resumen: tema 1","PDF Componentes págs. 2–14"], todo:["Deduce a mano I₀, I₁, I₂ para Iₐ = 3, I_b = I_c = 0 y para un sistema balanceado positivo","Practica el tema 1 hasta dominar todas las tarjetas"]},
 {t:"Componentes II: cargas, impedancias y neutro", topics:[0,1], read:["Resumen: tema 2","PDF Componentes págs. 15–28"], todo:["Calcula Z₀, Z₁ y Z₂ de una carga con Z_y = 10 Ω y Z_n = 5 Ω","Practica el tema 2 y repasa el tema 1"]},
 {t:"Circuitos de secuencia de los elementos", topics:[2], read:["Resumen: tema 3","PDF Componentes págs. 35–37"], todo:["Dibuja a mano las tres redes de secuencia del ejemplo de la pág. 37","Practica el tema 3"]},
 {t:"Fallas asimétricas SLG, LL y 2LG", topics:[3], read:["Resumen: tema 4","PDF Componentes págs. 29–34"], todo:["Deduce las condiciones de cada falla y cómo se conectan las redes","Resuelve el ejemplo numérico del resumen sin mirar","Practica el tema 4"]},
 {t:"Repaso de componentes simétricas", topics:[0,1,2,3,16], read:["Releer los resúmenes 1 a 4 y el 17"], todo:["Haz un simulacro de 30 frases solo de componentes","Reescribe de memoria las tablas de modos de conexión de las fallas"]},
 {t:"Aislamiento eléctrico: fundamentos", topics:[4], read:["Resumen: tema 5","PDF Pruebas de diagnóstico págs. 4–8"], todo:["Explica con tus palabras los cinco fenómenos y los cuatro tipos de polarización","Practica el tema 5"]},
 {t:"Resistencia de aislamiento I: principio, circuito y guarda", topics:[5], read:["Resumen: tema 6 (primeras secciones)","PDF Pruebas págs. 9–11"], todo:["Dibuja el circuito DC y la gráfica de las tres corrientes","Dibuja el megóhmetro con LINE, EARTH y GUARD"]},
 {t:"Resistencia de aislamiento II: PI, DAR, paso de tensión y DD", topics:[5], read:["Resumen: tema 6 (resto)","PDF Pruebas págs. 11–13"], todo:["Practica el tema 6 completo","Aprende de memoria la tabla de tensiones de IEEE 43"]},
 {t:"Tangente delta I: modelos, fasorial y potencia", topics:[6], read:["Resumen: tema 7 (primeras secciones)","PDF Pruebas págs. 13–16"], todo:["Dibuja los modelos serie y paralelo y el fasorial","Deduce Cx y tan δ del puente de Schering"]},
 {t:"Tangente delta II: GST, GSTg, UST y tip-up", topics:[6], read:["Resumen: tema 7 (resto)","PDF Pruebas págs. 16–18"], todo:["Dibuja los tres modos y di qué capacitancias mide cada uno","Practica el tema 7 completo"]},
 {t:"Pruebas en campo: factores, procedimiento e interpretación", topics:[7], read:["Resumen: tema 8 (primeras secciones)","PDF Pruebas págs. 19–23"], todo:["Practica el tema 8","Responde en voz alta las 7 preguntas de comparación"]},
 {t:"Caso del transformador, pararrayos, instrumentos y normas", topics:[7,4,5,6], read:["Resumen: tema 8 (resto)","PDF Pruebas págs. 24–29"], todo:["Reconstruye la tabla de conexiones del transformador de memoria","Haz un simulacro de 30 frases solo de aislamiento"]},
 {t:"Parcial 1 (I): sistema, valores asignados, interruptores, transformadores y pararrayos", topics:[8,9,10,11], read:["Resúmenes: temas 9 a 12","Parcial 1 – 2026-2 (págs. 1–5)"], todo:["Resuelve de nuevo las frases del Parcial 1 de estos temas, sin mirar","Practica los temas 9 a 12"]},
 {t:"Parcial 1 (II): conductores, humedad, metales, infraestructura y cortocircuito", topics:[12,13,14,15,16], read:["Resúmenes: temas 13 a 17"], todo:["Resuelve los cálculos de humedad relativa y de precio de metales","Practica los temas 13 a 17"]},
 {t:"Simulacros y repaso final", topics:[0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16], read:["Pestaña 'Ojo con esto'"], todo:["Resuelve el filtro 'Solo Parcial 2 (2026-1)' como un examen (70 frases)","Haz un simulacro de 40 frases (todos los temas)","Practica solo las que fallaste hasta dejarlas en cero","Descansa temprano"]}
];

// ---------- Ojo con esto ----------
const FIXES = [
 ["Clave del Parcial 1", "Las respuestas que cargué para las 99 frases del Parcial 1 salen de mi conocimiento técnico, de lo que dicen tus resúmenes y de las marcas de corrección que se ven en tu PDF. No tengo la clave oficial del profesor. Si alguna respuesta tuya fue marcada como correcta y la mía es distinta, sigue la marca del profesor."],
 ["Preguntas del Parcial 1 con respuesta dudosa", "Revisa con tus apuntes: #5 (Ur frente a Un), #14 (Ir frente a In), #29 (Sr frente a SN), #54 (materiales poliméricos), #70 (centros de control o de distribución), #78 (giratorio horizontal) y #92 (estructuras de soporte o metálicas). En el banco aceptan varias opciones."],
 ["Elongación o extinción del arco (SF6)", "Hay dos versiones: una clave dice 'extinción' y el Parcial 2 de 2026-1 dice '<b>elongación y enfriamiento</b> del arco por flujo a presión de SF6'. En el banco se aceptan ambas; si el enunciado dice 'elongación y enfriamiento', escribe elongación."],
 ["Operación de los seccionadores", "Todos tienen opción de operación <b>manual</b> (confirmado en el Parcial 2 de 2026-1). La <b>remota</b> requiere accionamiento <b>motorizado</b>."],
 ["Interruptores de 220 kV o más", "Son de operación <b>unipolar</b> (monopolar), no tripolar (en el Parcial 2 de 2026-1 se corrigió 'tripolar' por 'monopolar'). Tripolar es lo común hasta 145 kV."],
 ["Cámara de extinción", "Debe evitar el <b>reencendido</b> del arco (no 'autoencendido')."],
 ["Clima frío y viscosidad", "El Parcial 2 de 2026-1 marcó correcto <b>aceites</b>; otra clave dice <b>fluidos</b>. 'Interruptores' no se acepta."],
 ["Humedad en gabinetes", "El Parcial 2 de 2026-1 marcó correcto <b>condensación</b>; 'cortocircuitos' es la consecuencia."],
 ["Resistencia de contacto", "Método de cuatro terminales: <b>Kelvin</b> (también puente de Thomson). La constricción baja al aumentar la <b>fuerza</b> de contacto (otra hoja dice 'área'). El fenómeno de aumento progresivo de temperatura es el <b>efecto Joule acumulativo</b> (punto caliente). Corriente de prueba superior a <b>100 A</b>."],
 ["Relés para ordenar la apertura", "En el Parcial 2 de 2026-1 el relé que envía la orden de apertura se anotó como relé de <b>protección</b>; lo más preciso es relé de <b>disparo</b>. Ambas se aceptan en el banco."],
 ["SF6 frente al aceite", "Tu hoja afirma que la rigidez dieléctrica del SF6 es mayor que la del aceite. Es la respuesta esperada en el parcial, pero físicamente depende de la presión del gas; si el profesor lo aclaró distinto en clase, sigue sus apuntes."],
 ["Operador a: signo de a − a²", "Con a = −½ + j√3/2, el cálculo da a − a² = <b>+j√3</b> y a² − a = −j√3. En mi lectura de la diapositiva de la pág. 11 de Componentes aparece con signo negativo: confírmalo en tu PDF."],
 ["Errata en la matriz Zabc", "En la fila 3 de la matriz de la pág. 23 de Componentes, el término escrito Zab debería ser Zcb."],
 ["Valores de las pruebas de aislamiento", "Las tensiones de IEEE 43, la temperatura de referencia (40 °C en IEEE 43; 20 °C en IEEE C57.152) y las especificaciones de los instrumentos salen de tu trabajo; verifica contra la norma o la hoja de datos antes de citarlas como criterio."],
 ["Enlaces de Google Drive", "No pude abrir los dos enlaces de Drive (respondieron con error 401, acceso restringido). Trabajé con los PDF que subiste; las páginas que cito son las de esos archivos. Si el PDF del enlace tiene otra paginación, ajusta los números."]
];

const INSIGHT = "En el Parcial 2 de 2026-1 (70 frases) unas 9 trataron pruebas de aislamiento (Schering, tangente delta, 90°, 10 °C, megóhmetro, PI, corriente de fuga, guarda), 4 trataron resistencia de contacto y ninguna trató componentes simétricas; el resto fue equipos, valores asignados y ambiente. Es la muestra de un solo semestre: el parcial de este semestre puede cambiar, por eso conviene estudiar todo, pero asegura primero lo que ya apareció.";
// ---------- construcción del banco ----------
const ITEMS=[];
(function(){
  let id=0;
  const add=(t,q,a,n,src)=>{ITEMS.push({id:id++,t:t,q:q,a:a,n:n||'',src:src||''});};
  P1.forEach(r=>add(r[0],r[1],r[2],r[3],r[4]));
  P2.forEach(r=>add(r[0],r[1],r[2],r[3],r[4]));
  QC.forEach(r=>add(r[0],r[1],r[2],r[3],r[4]));
  QA.forEach(r=>add(r[0],r[1],r[2],r[3],r[4]));
  QX.forEach(r=>add(r[0],r[1],r[2],r[3],r[4]));
  OLD.forEach(r=>add(remapOld(r[0],r[1]),r[1],r[2],r[3],'Parcial anterior'));
})();
function srcKind(it){ if(/^P1-/.test(it.src)) return 'p1'; if(/^P2-/.test(it.src)) return 'p2'; if(it.src==='Parcial anterior') return 'old'; return 'new'; }
function inGroup(it,g){ return g==='all' || GROUPS[g].topics.indexOf(it.t)>=0; }

// ---------- utilidades ----------
function norm(s){
  return String(s).toLowerCase().normalize('NFD').replace(/[\u0300-\u036f]/g,'')
    .replace(/[µμ]/g,'u').replace(/²/g,'2').replace(/³/g,'3').replace(/√/g,'raiz')
    .replace(/δ/g,'delta').replace(/φ/g,'phi').replace(/,/g,'.').replace(/[^a-z0-9./]/g,'').replace(/\.+$/,'');
}
function lev(a,b){
  const m=a.length,n=b.length; if(!m) return n; if(!n) return m;
  let prev=Array.from({length:n+1},(_,j)=>j);
  for(let i=1;i<=m;i++){
    const cur=[i];
    for(let j=1;j<=n;j++){ cur[j]=Math.min(prev[j]+1,cur[j-1]+1,prev[j-1]+(a[i-1]===b[j-1]?0:1)); }
    prev=cur;
  }
  return prev[n];
}
function check(inp,acc){
  const x=norm(inp); if(!x) return false;
  for(const a of acc){
    const y=norm(a); if(!y) continue;
    if(x===y) return true;
    if(/^[0-9.\/]+$/.test(y) && x.startsWith(y) && !/[0-9]/.test(x.slice(y.length))) return true;
    if(y.length>=4 && x.includes(y)) return true;
    const d=lev(x,y);
    if(y.length>=6 && d<=1) return true;
    if(y.length>=10 && d<=2) return true;
  }
  return false;
}
function shuffle(arr){ const a=arr.slice(); for(let i=a.length-1;i>0;i--){const j=Math.floor(Math.random()*(i+1));[a[i],a[j]]=[a[j],a[i]];} return a; }
function esc(s){return String(s).replace(/&/g,'&amp;').replace(/</g,'&lt;').replace(/>/g,'&gt;');}
function qhtml(q){return esc(q).replace(/_{2,}/g,'<span class="blank">________</span>');}

// ---------- estado ----------
const KEY='subest-estudio-v2';
let state={known:{},seen:{},fails:{},plan:{}};
try{ const s=localStorage.getItem(KEY); if(s){ const o=JSON.parse(s); if(o&&o.known){ state=o; if(!state.plan) state.plan={}; } } }catch(e){}
function save(){ try{ localStorage.setItem(KEY,JSON.stringify(state)); }catch(e){} }
function mark(id,ok){
  state.seen[id]=(state.seen[id]||0)+1;
  if(ok){ state.known[id]=true; delete state.fails[id]; } else { delete state.known[id]; state.fails[id]=true; }
  save();
}
function topicStats(t){ const its=ITEMS.filter(i=>i.t===t); return {total:its.length,known:its.filter(i=>state.known[i.id]).length}; }
function groupStats(g){ const its=ITEMS.filter(i=>inGroup(i,g)); return {total:its.length,known:its.filter(i=>state.known[i.id]).length}; }

// ---------- navegación ----------
const TABS=[["inicio","Inicio y plan"],["lectura","Guía de lectura"],["resumen","Resumen"],["practicar","Practicar"],["simulacro","Simulacro"],["ojo","Ojo con esto"]];
let tab='inicio';
const tabsEl=document.getElementById('tabs');
const view=document.getElementById('view');
function drawTabs(){
  tabsEl.innerHTML='';
  TABS.forEach(([id,label])=>{
    const b=document.createElement('button');
    b.type='button'; b.className='tab'; b.textContent=label;
    b.setAttribute('role','tab'); b.setAttribute('aria-selected',String(id===tab));
    b.onclick=()=>{tab=id;render();};
    tabsEl.appendChild(b);
  });
}
function render(){
  drawTabs();
  if(tab==='inicio') viewInicio();
  else if(tab==='lectura') viewLectura();
  else if(tab==='resumen') viewResumen();
  else if(tab==='practicar') viewPracticar();
  else if(tab==='simulacro') viewSimulacro();
  else viewOjo();
  window.scrollTo(0,0);
}
function bar(k,n){ return '<div class="bar"><i style="width:'+Math.round(100*k/Math.max(1,n))+'%"></i></div>'; }

// ---------- Inicio y plan ----------
function viewInicio(){
  const all=groupStats('all');
  let gh='';
  Object.keys(GROUPS).forEach(g=>{
    const s=groupStats(g);
    gh+='<div class="topicline"><span>'+esc(GROUPS[g].name)+'</span><span class="chip">'+s.known+'/'+s.total+'</span></div>'+bar(s.known,s.total);
  });
  let plan='';
  PLAN.forEach((d,i)=>{
    const n=ITEMS.filter(it=>d.topics.indexOf(it.t)>=0).length;
    const done=!!state.plan[i];
    plan+='<div class="daycard'+(done?' done':'')+'"><label class="row"><input type="checkbox" data-day="'+i+'"'+(done?' checked':'')+'> <b>Día '+(i+1)+': '+esc(d.t)+'</b></label>'+
      '<div class="small"><b>Leer:</b> '+d.read.map(esc).join('; ')+'.</div>'+
      '<ul class="small">'+d.todo.map(x=>'<li>'+x+'</li>').join('')+
      '<li>Repasa las tarjetas que fallaste antes (10 a 15 min).</li></ul>'+
      '<div class="note">Banco de estos temas: '+n+' frases.</div></div>';
  });
  view.innerHTML=
   '<div class="card"><h2 style="margin-top:0">Método de estudio</h2><p>Desarrollado por <b>Daniel Santiago Escruceria Rosero</b>, estudiante de Ingeniería Eléctrica de la Universidad Nacional de Colombia, Sede Manizales (elaborado con apoyo de IA).</p><p class="note">Los animales caminan por la pantalla; puedes apagarlos con el botón "Mascotas".</p></div>'+
   '<div class="card"><h2 style="margin-top:0">Tu avance</h2>'+
   '<p>'+all.known+' de '+all.total+' frases dominadas. Por repasar: '+Object.keys(state.fails).length+'.</p>'+gh+
   '<p class="note">El avance y los días marcados se guardan solo en este navegador.</p></div>'+
   '<div class="card"><h2 style="margin-top:0">Cómo usar esta guía</h2><ol>'+
   '<li><b>Guía de lectura:</b> qué leer exactamente en tus PDF (documento, páginas y concepto).</li>'+
   '<li><b>Resumen:</b> explicaciones completas por tema, con fórmulas, ejemplos y errores comunes.</li>'+
   '<li><b>Practicar:</b> escribe la palabra que falta; lo que falles vuelve a salir.</li>'+
   '<li><b>Simulacro:</b> frases al azar sin ayuda, por bloque o de todo.</li>'+
   '<li><b>Ojo con esto:</b> ambigüedades y erratas que encontré.</li></ol>'+
   '<p>Como los exámenes son acumulativos, el banco incluye Componentes simétricas, Pruebas de aislamiento, el Parcial 1 y los parciales anteriores.</p></div>'+
   '<div class="card"><h2 style="margin-top:0">Qué mostró el Parcial 2 de 2026-1</h2><p>'+esc(INSIGHT)+'</p></div>'+
   '<div class="card"><h2 style="margin-top:0">Plan de 15 días</h2>'+plan+'</div>'+
   '<div class="card"><button class="btn bad" id="reset" type="button">Borrar mi avance</button></div>';
  view.querySelectorAll('input[data-day]').forEach(cb=>{
    cb.onchange=function(){ const i=this.getAttribute('data-day'); if(this.checked) state.plan[i]=true; else delete state.plan[i]; save(); this.closest('.daycard').classList.toggle('done',this.checked); };
  });
  document.getElementById('reset').onclick=function(){
    if(confirm('¿Borrar todo tu avance?')){ state={known:{},seen:{},fails:{},plan:{}}; save(); render(); }
  };
}

// ---------- Guía de lectura ----------
function viewLectura(){
  let rows=''; let last='';
  LECTURA.forEach(r=>{
    rows+='<tr><td>'+(r[0]!==last?'<b>'+esc(r[0])+'</b>':'')+'</td><td>'+esc(r[1])+'</td><td>'+esc(r[2])+'</td><td>'+esc(r[3])+'</td></tr>';
    last=r[0];
  });
  view.innerHTML='<div class="card"><h2 style="margin-top:0">Dónde leer en tus PDF</h2>'+
   '<p>Los números son páginas del <b>PDF</b> (no de la diapositiva impresa). En Componentes, desde la pág. 29 el número impreso en la diapositiva es 7 unidades mayor.</p>'+
   '<table><thead><tr><th>Documento</th><th>Tema</th><th>Dónde</th><th>Concepto a leer</th></tr></thead><tbody>'+rows+'</tbody></table>'+
   '<div class="warn">No pude abrir los dos enlaces de Google Drive (acceso restringido). Estas páginas corresponden a los PDF que subiste.</div></div>';
}

// ---------- Resumen ----------
let resTopic=0;
function viewResumen(){
  let opts=TOPICS.map((n,t)=>'<option value="'+t+'"'+(t===resTopic?' selected':'')+'>'+esc(n)+'</option>').join('');
  let h='<div class="card"><div class="row"><select id="rsel" aria-label="Tema" style="flex:1">'+opts+'</select>'+
    '<button class="btn" id="rprev" type="button"'+(resTopic===0?' disabled':'')+'>Anterior</button>'+
    '<button class="btn" id="rnext" type="button"'+(resTopic===TOPICS.length-1?' disabled':'')+'>Siguiente</button></div></div>';
  h+='<div class="card"><h2 style="margin-top:0">'+esc(TOPICS[resTopic])+'</h2>';
  (SUM[resTopic]||[]).forEach(sec=>{ h+='<h3>'+sec[0]+'</h3>'+sec[1]; });
  const s=topicStats(resTopic);
  h+='<div class="row" style="margin-top:14px"><button class="btn primary" id="rprac" type="button">Practicar este tema ('+s.total+' frases)</button></div></div>';
  view.innerHTML=h;
  document.getElementById('rsel').onchange=function(){ resTopic=parseInt(this.value,10); viewResumen(); window.scrollTo(0,0); };
  document.getElementById('rprev').onclick=function(){ resTopic--; viewResumen(); window.scrollTo(0,0); };
  document.getElementById('rnext').onclick=function(){ resTopic++; viewResumen(); window.scrollTo(0,0); };
  document.getElementById('rprac').onclick=function(){ pr.group='all'; pr.topic=String(resTopic); pr.src='all'; pr.onlyFails=false; pr.queue=[]; tab='practicar'; render(); };
}

// ---------- Practicar ----------
let pr={group:'all',topic:'all',src:'all',onlyFails:false,queue:[],i:0,answered:false};
function filtered(){
  return ITEMS.filter(i=>inGroup(i,pr.group)
    && (pr.topic==='all'||i.t===Number(pr.topic))
    && (pr.src==='all'||srcKind(i)===pr.src)
    && (!pr.onlyFails||state.fails[i.id]));
}
function buildQueue(){
  const its=filtered();
  if(pr.onlyFails) pr.queue=shuffle(its);
  else pr.queue=shuffle(its.filter(i=>!state.known[i.id])).concat(shuffle(its.filter(i=>state.known[i.id])));
  pr.i=0; pr.answered=false;
}
function viewPracticar(){
  if(!pr.queue.length || pr.i>=pr.queue.length) buildQueue();
  const gopts='<option value="all">Todos los bloques</option>'+Object.keys(GROUPS).map(g=>'<option value="'+g+'"'+(pr.group===g?' selected':'')+'>'+esc(GROUPS[g].name)+'</option>').join('');
  const topts='<option value="all">Todos los temas</option>'+TOPICS.map((n,t)=>'<option value="'+t+'"'+(String(pr.topic)===String(t)?' selected':'')+'>'+esc(n)+'</option>').join('');
  const sopts=[['all','Todas las fuentes'],['p1','Solo Parcial 1'],['p2','Solo Parcial 2 (2026-1)'],['old','Solo parciales anteriores'],['new','Solo preguntas nuevas']].map(o=>'<option value="'+o[0]+'"'+(pr.src===o[0]?' selected':'')+'>'+o[1]+'</option>').join('');
  let h='<div class="card"><div class="row"><select id="pgroup" aria-label="Bloque">'+gopts+'</select><select id="ptopic" aria-label="Tema">'+topts+'</select><select id="psrc" aria-label="Fuente">'+sopts+'</select></div>'+
    '<div class="row" style="margin-top:8px"><label class="small"><input type="checkbox" id="pfails"'+(pr.onlyFails?' checked':'')+'> Solo las que fallé</label><button class="btn" id="pshuf" type="button">Mezclar</button></div></div>';
  if(!pr.queue.length){
    h+='<div class="card"><p>No hay frases para este filtro. Cambia los filtros o desmarca "Solo las que fallé".</p></div>';
    view.innerHTML=h; bindPFilters(); return;
  }
  const it=pr.queue[pr.i];
  h+='<div class="card"><div class="row" style="justify-content:space-between"><span class="chip">'+esc(TOPICS[it.t])+'</span><span class="chip">'+(pr.i+1)+' / '+pr.queue.length+'</span></div>'+
    (it.src?'<div class="note src">Fuente: '+esc(it.src)+'</div>':'')+
    '<p class="q">'+qhtml(it.q)+'</p>'+
    '<input type="text" id="ans" autocomplete="off" autocapitalize="off" spellcheck="false" placeholder="Escribe la palabra que falta" aria-label="Respuesta">'+
    '<div class="row" style="margin-top:10px"><button class="btn primary" id="chk" type="button">Comprobar</button><button class="btn" id="show" type="button">Ver respuesta</button><button class="btn" id="next" type="button">Siguiente</button></div>'+
    '<div id="fb"></div></div>';
  view.innerHTML=h; bindPFilters();
  const ans=document.getElementById('ans'); ans.focus();
  const fb=document.getElementById('fb');
  function reveal(ok,text){
    pr.answered=true;
    const note=it.n?'<div class="note">'+esc(it.n)+'</div>':'';
    fb.innerHTML='<div class="fb '+(ok?'ok':'bad')+'">'+text+'<br><b>Respuesta:</b> '+esc(it.a[0])+(it.a.length>1?' <span class="small">(también: '+esc(it.a.slice(1,4).join(', '))+')</span>':'')+note+'</div>';
  }
  function doCheck(){
    if(pr.answered) return;
    const v=ans.value.trim(); if(!v){ ans.focus(); return; }
    const ok=check(v,it.a); mark(it.id,ok);
    reveal(ok, ok?'Correcto.':'No coincide con la respuesta esperada.');
  }
  function goNext(){ pr.i++; pr.answered=false; if(pr.i>=pr.queue.length) buildQueue(); viewPracticar(); }
  document.getElementById('chk').onclick=doCheck;
  ans.onkeydown=function(e){ if(e.key==='Enter'){ pr.answered?goNext():doCheck(); } };
  document.getElementById('show').onclick=function(){ if(!pr.answered){ mark(it.id,false); reveal(false,'Para repasar.'); } };
  document.getElementById('next').onclick=goNext;
}
function bindPFilters(){
  document.getElementById('pgroup').onchange=function(){ pr.group=this.value; pr.topic='all'; buildQueue(); viewPracticar(); };
  document.getElementById('ptopic').onchange=function(){ pr.topic=this.value; buildQueue(); viewPracticar(); };
  document.getElementById('psrc').onchange=function(){ pr.src=this.value; buildQueue(); viewPracticar(); };
  document.getElementById('pfails').onchange=function(){ pr.onlyFails=this.checked; buildQueue(); viewPracticar(); };
  document.getElementById('pshuf').onclick=function(){ buildQueue(); viewPracticar(); };
}

// ---------- Simulacro ----------
let sim={items:[],answers:[],i:0,done:false,n:30,group:'all'};
function startSim(){
  const pool=ITEMS.filter(i=>inGroup(i,sim.group));
  sim.items=shuffle(pool).slice(0,Math.min(sim.n,pool.length));
  sim.answers=sim.items.map(()=>''); sim.i=0; sim.done=false;
}
function viewSimulacro(){
  if(!sim.items.length){
    const gopts='<option value="all">Todo (acumulativo)</option>'+Object.keys(GROUPS).map(g=>'<option value="'+g+'"'+(sim.group===g?' selected':'')+'>'+esc(GROUPS[g].name)+'</option>').join('');
    view.innerHTML='<div class="card"><h2 style="margin-top:0">Simulacro</h2>'+
      '<p>Frases al azar, como en el parcial. No verás las respuestas hasta el final.</p>'+
      '<div class="row"><select id="simg" aria-label="Bloque">'+gopts+'</select>'+
      '<select id="simn" aria-label="Número de frases"><option>20</option><option selected>30</option><option>40</option><option>60</option><option>80</option></select>'+
      '<button class="btn primary" id="go" type="button">Empezar</button></div></div>';
    document.getElementById('go').onclick=function(){ sim.n=parseInt(document.getElementById('simn').value,10); sim.group=document.getElementById('simg').value; startSim(); viewSimulacro(); };
    return;
  }
  if(sim.done) return viewSimResult();
  const it=sim.items[sim.i];
  view.innerHTML='<div class="card"><div class="row"><span class="chip">Frase '+(sim.i+1)+' de '+sim.items.length+'</span></div>'+
    '<p class="q">'+qhtml(it.q)+'</p>'+
    '<input type="text" id="sans" autocomplete="off" autocapitalize="off" spellcheck="false" aria-label="Respuesta" value="'+esc(sim.answers[sim.i])+'">'+
    '<div class="row" style="margin-top:10px"><button class="btn" id="prev" type="button"'+(sim.i===0?' disabled':'')+'>Anterior</button>'+
    '<button class="btn primary" id="nx" type="button">'+(sim.i===sim.items.length-1?'Terminar y corregir':'Siguiente')+'</button></div></div>';
  const inp=document.getElementById('sans'); inp.focus();
  function store(){ sim.answers[sim.i]=inp.value; }
  function fwd(){ store(); if(sim.i===sim.items.length-1){ sim.done=true; viewSimulacro(); } else { sim.i++; viewSimulacro(); } }
  document.getElementById('nx').onclick=fwd;
  document.getElementById('prev').onclick=function(){ store(); sim.i--; viewSimulacro(); };
  inp.onkeydown=function(e){ if(e.key==='Enter') fwd(); };
}
function viewSimResult(){
  let ok=0; let rows='';
  sim.items.forEach((it,k)=>{
    const good=check(sim.answers[k]||'',it.a);
    if(good) ok++;
    mark(it.id,good);
    if(!good){
      rows+='<div class="fixrow"><div>'+qhtml(it.q)+'</div><div class="small"><b>Tu respuesta:</b> '+(sim.answers[k]?esc(sim.answers[k]):'(en blanco)')+' &nbsp; <b>Correcta:</b> '+esc(it.a[0])+'</div>'+(it.n?'<div class="note">'+esc(it.n)+'</div>':'')+'</div>';
    }
  });
  const pct=Math.round(100*ok/sim.items.length);
  const nota=(5*ok/sim.items.length).toFixed(1);
  view.innerHTML='<div class="card"><h2 style="margin-top:0">Resultado</h2>'+
    '<p><b>'+ok+' de '+sim.items.length+'</b> ('+pct+'%). Equivale a '+nota+' sobre 5,0 en esta práctica.</p>'+
    '<p class="note">Aquí se tolera una tilde o una letra suelta; en el parcial real escribe la palabra completa y bien.</p>'+
    '<div class="row"><button class="btn primary" id="again" type="button">Otro simulacro</button><button class="btn" id="tofails" type="button">Practicar lo que fallé</button></div></div>'+
    (rows?'<h3>Para corregir</h3>'+rows:'<div class="card">Sin errores. Muy bien.</div>');
  document.getElementById('again').onclick=function(){ sim.items=[]; viewSimulacro(); };
  document.getElementById('tofails').onclick=function(){ pr.group='all'; pr.topic='all'; pr.src='all'; pr.onlyFails=true; pr.queue=[]; tab='practicar'; render(); };
}

// ---------- Ojo con esto ----------
function viewOjo(){
  let h='<div class="card"><h2 style="margin-top:0">Ambigüedades, erratas y límites de esta guía</h2>';
  FIXES.forEach(f=>{ h+='<div class="fixrow"><b>'+esc(f[0])+'</b><div>'+f[1]+'</div></div>'; });
  h+='</div>';
  view.innerHTML=h;
}

// ---------- tema ----------
(function(){
  const btn=document.getElementById('themeBtn');
  let t=null; try{ t=localStorage.getItem('subest-tema'); }catch(e){}
  if(t) document.documentElement.setAttribute('data-theme',t);
  btn.onclick=function(){
    const cur=document.documentElement.getAttribute('data-theme');
    const dark=cur?cur==='dark':window.matchMedia('(prefers-color-scheme: dark)').matches;
    const nxt=dark?'light':'dark';
    document.documentElement.setAttribute('data-theme',nxt);
    try{ localStorage.setItem('subest-tema',nxt); }catch(e){}
  };
})();
render();
// ---------- mascotas ----------
(function(){
  var box=document.getElementById('pets'); if(!box) return;
  var animals=[
    ['🐕',22,0],['🐈',30,-6],['🐇',16,-3],['🐢',70,-20],['🦆',34,-12],
    ['🐿️',20,-9],['🦊',26,-15],['🐑',44,-25],['🦔',52,-30],['🐓',38,-18]
  ];
  animals.forEach(function(a,i){
    var p=document.createElement('div'); p.className='pet';
    p.style.setProperty('--d',a[1]+'s'); p.style.setProperty('--delay',a[2]+'s');
    var s=document.createElement('span'); s.textContent=a[0]; p.appendChild(s);
    box.appendChild(p);
  });
  // cielo: aves que cruzan y animales grandes y tenues que pasan al fondo
  var sky=document.getElementById('sky');
  if(sky){
    var flyers=[['🦅',26,-4,12],['🐦',20,-10,26],['🦋',34,-16,40],['🦜',24,-7,54],['🕊️',30,-20,18],['🐝',18,-12,66]];
    var big=[['🐘',120,-30,22],['🦒',130,-70,48],['🦁',110,-50,64],['🐻',125,-90,36],['🐼',135,-20,58]];
    function addSky(list,cls,fs){
      list.forEach(function(a){
        var p=document.createElement('div'); p.className='sky-an '+cls;
        p.style.setProperty('--d',a[1]+'s'); p.style.setProperty('--delay',a[2]+'s');
        p.style.top=a[3]+'%'; if(fs) p.style.fontSize=fs+'px';
        var s=document.createElement('span'); s.textContent=a[0]; p.appendChild(s);
        sky.appendChild(p);
      });
    }
    addSky(flyers,'sky-fly',0);
    addSky(big,'sky-big',96);
  }
  var pref=null; try{ pref=localStorage.getItem('subest-pets'); }catch(e){}
  var reduce=window.matchMedia && window.matchMedia('(prefers-reduced-motion: reduce)').matches;
  var on = pref ? pref==='on' : !reduce;
  function apply(){ box.classList.toggle('off',!on); if(sky) sky.classList.toggle('off',!on); var b=document.getElementById('petsBtn'); if(b) b.setAttribute('aria-pressed',String(on)); }
  apply();
  var btn=document.getElementById('petsBtn');
  if(btn) btn.onclick=function(){ on=!on; try{ localStorage.setItem('subest-pets',on?'on':'off'); }catch(e){} apply(); };
})();

// ---------- sello del desarrollador (no seleccionable, se restaura si se borra) ----------
(function(){
  var NAME='Daniel Santiago Escruceria Rosero';
  var host=document.createElement('div');
  host.setAttribute('aria-hidden','true');
  host.style.cssText='position:fixed;left:0;top:0;right:0;bottom:0;pointer-events:none;z-index:2147483000;display:block;visibility:visible;opacity:1;';
  var root=host.attachShadow({mode:'closed'});

  function wmUrl(){
    var svg='<svg xmlns="http://www.w3.org/2000/svg" width="360" height="220">'+
      '<g transform="rotate(-24 180 110)" fill="rgb(128,128,128)" fill-opacity="0.13" font-family="Georgia,serif" font-size="15">'+
      '<text x="20" y="100">M\u00e9todo de estudio \u00b7 '+NAME+'</text>'+
      '<text x="20" y="130" font-size="11">Subestaciones El\u00e9ctricas \u00b7 UNAL Manizales \u00b7 2026</text></g></svg>';
    return 'url("data:image/svg+xml,'+encodeURIComponent(svg)+'")';
  }
  function build(){
    root.innerHTML=
     '<style>'+
     ':host{all:initial}'+
     '*{pointer-events:none!important;user-select:none!important;-webkit-user-select:none!important}'+
     '.wm{position:absolute;left:0;top:0;right:0;bottom:0;background-image:'+wmUrl()+';background-repeat:repeat}'+
     '.seal{position:absolute;right:12px;bottom:56px;width:112px;height:112px;transform:rotate(-10deg);opacity:.92;filter:drop-shadow(0 2px 4px rgba(0,0,0,.25))}'+
     '.credit{position:absolute;left:10px;bottom:48px;max-width:calc(100% - 150px);font:11px/1.35 Georgia,serif;color:var(--muted,#666);background:var(--bg,#fff);opacity:.9;padding:2px 8px;border-radius:8px;border:1px solid var(--line,#ccc)}'+
     '@media print{.seal{bottom:12px}.credit{bottom:8px}}'+
     '</style>'+
     '<div class="wm"></div>'+
     '<svg class="seal" viewBox="0 0 200 200" xmlns="http://www.w3.org/2000/svg" role="img">'+
       '<defs><path id="ring" d="M100,100 m-79,0 a79,79 0 1,1 158,0 a79,79 0 1,1 -158,0"/></defs>'+
       '<circle cx="100" cy="100" r="96" fill="var(--card,#fff)" fill-opacity=".9" stroke="var(--acc,#1f5fa8)" stroke-width="4"/>'+
       '<circle cx="100" cy="100" r="90" fill="none" stroke="var(--acc,#1f5fa8)" stroke-width="1.2"/>'+
       '<circle cx="100" cy="100" r="60" fill="none" stroke="var(--acc,#1f5fa8)" stroke-width="1.5"/>'+
       '<text font-family="Georgia,serif" font-size="10" letter-spacing="1.5" font-weight="bold" fill="var(--acc,#1f5fa8)">'+
         '<textPath href="#ring" startOffset="0">M\u00c9TODO DE ESTUDIO \u00b7 SUBESTACIONES EL\u00c9CTRICAS \u00b7 2026 \u00b7 </textPath></text>'+
       '<text x="100" y="78" text-anchor="middle" font-family="Georgia,serif" font-size="9" letter-spacing="1" fill="var(--acc,#1f5fa8)">DESARROLLADO POR</text>'+
       '<text x="100" y="102" text-anchor="middle" font-family="Georgia,serif" font-size="19" font-weight="bold" fill="var(--acc,#1f5fa8)">Daniel S.</text>'+
       '<text x="100" y="124" text-anchor="middle" font-family="Georgia,serif" font-size="19" font-weight="bold" fill="var(--acc,#1f5fa8)">Escruceria R.</text>'+
       '<text x="100" y="142" text-anchor="middle" font-size="12" fill="var(--acc,#1f5fa8)">\u2605 \u26a1 \u2605</text>'+
     '</svg>'+
     '<div class="credit">M\u00e9todo de estudio desarrollado por <b>'+NAME+'</b> \u00b7 elaborado con apoyo de IA (Claude)</div>';
  }
  build();
  document.body.appendChild(host);

  var good=host.style.cssText;
  function restore(){
    if(!document.body.contains(host)) document.body.appendChild(host);
    if(host.style.cssText!==good) host.style.cssText=good;
  }
  try{
    new MutationObserver(function(){ restore(); }).observe(document.body,{childList:true});
    new MutationObserver(function(){ restore(); }).observe(host,{attributes:true});
    var cfg={childList:true,subtree:true,attributes:true,characterData:true};
    var rootObs=new MutationObserver(function(){ rootObs.disconnect(); build(); rootObs.observe(root,cfg); });
    rootObs.observe(root,cfg);
  }catch(e){}
  setInterval(restore,1500);
})();
</script></body></html>

